New PVSystem.PV_1 phases=1 bus1=G2000RN2800_N274196_sec_2.3 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_2 phases=1 bus1=G2000SK7800_N274150_sec_1.2 kV=0.24 kVA=7.8 irradiance=1 Pmpp=6.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_3 phases=1 bus1=G2000UH9800_N283647_sec_1.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_4 phases=1 bus1=G2000UO1100_N283873_sec_2.3 kV=0.24 kVA=6.72 irradiance=1 Pmpp=5.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_5 phases=1 bus1=G2000VH9500_N283675_sec_4.2 kV=0.24 kVA=8.3385 irradiance=1 Pmpp=6.9487 %cutin=0.1 %cutout=0.1
New PVSystem.PV_6 phases=1 bus1=G2000WL4100_N283765_sec_2.2 kV=0.24 kVA=10.08 irradiance=1 Pmpp=8.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_7 phases=1 bus1=G2000WO2300_N283902_sec_1.3 kV=0.24 kVA=6.96 irradiance=1 Pmpp=5.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_8 phases=1 bus1=G2000XN2900_N283859_sec_2.3 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_9 phases=1 bus1=G2001RH0400_N274403_sec_6.2 kV=0.24 kVA=11.28 irradiance=1 Pmpp=9.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_10 phases=1 bus1=G2001RH0400_N274403_sec_7.2 kV=0.24 kVA=5.64 irradiance=1 Pmpp=4.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_11 phases=1 bus1=G2001RI6300_N1347089_sec_1.1 kV=0.24 kVA=4.56 irradiance=1 Pmpp=3.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_12 phases=1 bus1=G2001RM4100_N274534_sec_1.2 kV=0.24 kVA=7.8 irradiance=1 Pmpp=6.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_13 phases=1 bus1=G2001SI2800_N274447_sec_3.1 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_14 phases=1 bus1=G2001TG2100_N284104_sec_2.3 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_15 phases=1 bus1=G2001UB2100_N283965_sec_5.3 kV=0.24 kVA=5.64 irradiance=1 Pmpp=4.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_16 phases=1 bus1=G2001UD4700_N284020_sec_3.3 kV=0.24 kVA=6.36 irradiance=1 Pmpp=5.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_17 phases=1 bus1=G2001UD7700_N284028_sec_3.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_18 phases=1 bus1=G2001WB8800_N283948_sec_4.3 kV=0.24 kVA=5.4 irradiance=1 Pmpp=4.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_19 phases=1 bus1=G2001WE0200_N284057_sec_4.3 kV=0.24 kVA=5.16 irradiance=1 Pmpp=4.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_20 phases=1 bus1=G2001XB6700_N283943_sec_5.3 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_21 phases=1 bus1=G2001XK8300_N284228_sec_2.3 kV=0.24 kVA=9.6 irradiance=1 Pmpp=8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_22 phases=1 bus1=G2001XM3800_N284277_sec_2.1 kV=0.24 kVA=12 irradiance=1 Pmpp=10 %cutin=0.1 %cutout=0.1
New PVSystem.PV_23 phases=1 bus1=G2001YA0800_N283921_sec_2.3 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_24 phases=1 bus1=G2100AG8700_N283594_sec_6.3 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_25 phases=1 bus1=G2100AH8200_N283618_sec_9.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_26 phases=1 bus1=G2100AM9800_N283829_sec_3.1 kV=0.24 kVA=3.7756 irradiance=1 Pmpp=3.1463 %cutin=0.1 %cutout=0.1
New PVSystem.PV_27 phases=1 bus1=G2100BG5600_N283598_sec_5.3 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_28 phases=1 bus1=G2100BH3900_N283665_sec_3.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_29 phases=1 bus1=G2100BN9700_N283853_sec_9.3 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_30 phases=1 bus1=G2100CJ3400_N283737_sec_3.2 kV=0.24 kVA=8.4 irradiance=1 Pmpp=7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_31 phases=1 bus1=G2100CK4100_N283759_sec_3.2 kV=0.24 kVA=6.48 irradiance=1 Pmpp=5.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_32 phases=1 bus1=G2100CO8200_N283869_sec_7.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_33 phases=1 bus1=G2100DG1300_N283601_sec_10.3 kV=0.24 kVA=5.4 irradiance=1 Pmpp=4.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_34 phases=1 bus1=G2100DN4800_N283861_sec_19.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_35 phases=1 bus1=G2100DN4800_N283861_sec_41.3 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_36 phases=1 bus1=G2100EK1100_N292334_sec_3.2 kV=0.24 kVA=6.8123 irradiance=1 Pmpp=5.6769 %cutin=0.1 %cutout=0.1
New PVSystem.PV_37 phases=1 bus1=G2100EN2200_N292457_sec_2.3 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_38 phases=1 bus1=G2100EN2200_N292457_sec_10.3 kV=0.24 kVA=2.6717 irradiance=1 Pmpp=2.2264 %cutin=0.1 %cutout=0.1
New PVSystem.PV_39 phases=1 bus1=G2100EN2200_N292457_sec_22.3 kV=0.24 kVA=1.2 irradiance=1 Pmpp=1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_40 phases=1 bus1=G2100EN8600_N292479_sec_16.3 kV=0.24 kVA=1.68 irradiance=1 Pmpp=1.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_41 phases=1 bus1=G2100FI2200_N292320_sec_7.2 kV=0.24 kVA=6.12 irradiance=1 Pmpp=5.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_42 phases=1 bus1=G2100FO1600_N292502_sec_3.3 kV=0.24 kVA=0.84 irradiance=1 Pmpp=0.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_43 phases=1 bus1=G2100GN2400_N292466_sec_1.1 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_44 phases=1 bus1=G2100GO6100_N292504_sec_7.1 kV=0.24 kVA=6.6 irradiance=1 Pmpp=5.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_45 phases=1 bus1=G2100HM9900_N292433_sec_20.3 kV=0.24 kVA=1.08 irradiance=1 Pmpp=0.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_46 phases=3 conn = delta bus1=G2100HN2600_N292488_sec_10.1.2.3 kV=0.48 kVA=14.88 irradiance=1 Pmpp=12.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_47 phases=1 bus1=G2100HN5600_N292453_sec_47.3 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_48 phases=1 bus1=G2100HN5600_N292453_sec_48.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_49 phases=1 bus1=G2100IL1000_N292412_sec_10.3 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_50 phases=1 bus1=G2100IL1000_N292412_sec_33.3 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_51 phases=1 bus1=G2100IN2700_N292475_sec_34.3 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_52 phases=1 bus1=G2100JP3100_N300601_sec_2.1 kV=0.24 kVA=0 irradiance=1 Pmpp=0 %cutin=0.1 %cutout=0.1
New PVSystem.PV_53 phases=1 bus1=G2100QN1500_N300555_sec_3.2 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_54 phases=1 bus1=G2100QO8900_N300587_sec_7.2 kV=0.24 kVA=7.92 irradiance=1 Pmpp=6.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_55 phases=1 bus1=G2100RN0300_N300550_sec_6.3 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_56 phases=1 bus1=G2100RO0400_N300576_sec_8.3 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_57 phases=1 bus1=G2100SP2100_N312536_sec_9.2 kV=0.24 kVA=6.84 irradiance=1 Pmpp=5.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_58 phases=1 bus1=G2101AC8800_N283998_sec_3.2 kV=0.24 kVA=9 irradiance=1 Pmpp=7.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_59 phases=1 bus1=G2101BA6700_N283900_sec_3.1 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_60 phases=1 bus1=G2101BB3500_N283890_sec_4.1 kV=0.24 kVA=8.28 irradiance=1 Pmpp=6.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_61 phases=1 bus1=G2101BC7200_N283931_sec_4.1 kV=0.24 kVA=5.7893 irradiance=1 Pmpp=4.8244 %cutin=0.1 %cutout=0.1
New PVSystem.PV_62 phases=1 bus1=G2101BG0000_N284108_sec_1.3 kV=0.24 kVA=1.2 irradiance=1 Pmpp=1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_63 phases=1 bus1=G2101CC0600_N283951_sec_6.3 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_64 phases=1 bus1=G2101CC5900_N283981_sec_2.2 kV=0.24 kVA=0.36 irradiance=1 Pmpp=0.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_65 phases=1 bus1=G2101FH6200_N292725_sec_1.2 kV=0.24 kVA=11.5629 irradiance=1 Pmpp=9.6358 %cutin=0.1 %cutout=0.1
New PVSystem.PV_66 phases=1 bus1=G2101GC3400_N292625_sec_16.1 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_67 phases=1 bus1=G2101GC9700_N292633_sec_9.1 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_68 phases=1 bus1=G2101GD1300_N292637_sec_12.1 kV=0.24 kVA=3.9822 irradiance=1 Pmpp=3.3185 %cutin=0.1 %cutout=0.1
New PVSystem.PV_69 phases=1 bus1=G2101GM7400_N292866_sec_1.3 kV=0.24 kVA=5.16 irradiance=1 Pmpp=4.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_70 phases=1 bus1=G2101HD1100_N292645_sec_11.1 kV=0.24 kVA=3.84 irradiance=1 Pmpp=3.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_71 phases=1 bus1=G2101KA0900_N300672_sec_5.1 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_72 phases=1 bus1=G2101KA0900_N300672_sec_17.1 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_73 phases=1 bus1=G2101KA3900_N300679_sec_10.1 kV=0.24 kVA=3.14 irradiance=1 Pmpp=2.6166 %cutin=0.1 %cutout=0.1
New PVSystem.PV_74 phases=1 bus1=G2101KA6200_N300623_sec_9.1 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_75 phases=1 bus1=G2101OA1800_N300620_sec_2.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_76 phases=1 bus1=G2101OB6500_N300721_sec_6.3 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_77 phases=1 bus1=G2101PC3200_N300744_sec_3.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_78 phases=1 bus1=G2101SA6800_N312536_sec_3.2 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_79 phases=1 bus1=G2000RO4500_N274220_sec_1.3 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_80 phases=1 bus1=G2000UK1100_N283753_sec_4.3 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_81 phases=1 bus1=G2000WI4400_N283710_sec_4.2 kV=0.24 kVA=8.1341 irradiance=1 Pmpp=6.7784 %cutin=0.1 %cutout=0.1
New PVSystem.PV_82 phases=1 bus1=G2000WL9300_N283779_sec_1.2 kV=0.24 kVA=1.08 irradiance=1 Pmpp=0.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_83 phases=1 bus1=G2000XL8000_N283769_sec_2.1 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_84 phases=1 bus1=G2001RB7800_N274248_sec_3.3 kV=0.24 kVA=4.92 irradiance=1 Pmpp=4.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_85 phases=1 bus1=G2001TF3200_N284090_sec_1.3 kV=0.24 kVA=8.52 irradiance=1 Pmpp=7.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_86 phases=1 bus1=G2001UB2100_N283965_sec_4.3 kV=0.24 kVA=4.9275 irradiance=1 Pmpp=4.1063 %cutin=0.1 %cutout=0.1
New PVSystem.PV_87 phases=1 bus1=G2001UB4400_N283904_sec_6.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_88 phases=1 bus1=G2001VB5300_N283949_sec_2.3 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_89 phases=1 bus1=G2001VF7400_N284093_sec_2.3 kV=0.24 kVA=2.28 irradiance=1 Pmpp=1.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_90 phases=1 bus1=G2001VK9500_N284225_sec_1.2 kV=0.24 kVA=6.48 irradiance=1 Pmpp=5.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_91 phases=1 bus1=G2100AE4800_N283558_sec_5.3 kV=0.24 kVA=5.64 irradiance=1 Pmpp=4.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_92 phases=1 bus1=G2100AG8700_N283594_sec_5.3 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_93 phases=1 bus1=G2100AL1800_N283798_sec_3.1 kV=0.24 kVA=4.56 irradiance=1 Pmpp=3.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_94 phases=1 bus1=G2100BL0800_N283800_sec_6.1 kV=0.24 kVA=7.32 irradiance=1 Pmpp=6.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_95 phases=1 bus1=G2100BM9200_N283814_sec_3.1 kV=0.24 kVA=7.92 irradiance=1 Pmpp=6.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_96 phases=1 bus1=G2100BO8200_N283874_sec_1.3 kV=0.24 kVA=3.84 irradiance=1 Pmpp=3.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_97 phases=1 bus1=G2100BP7000_N283874_sec_5.3 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_98 phases=1 bus1=G2100CG0300_N283590_sec_10.3 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_99 phases=1 bus1=G2100CG0300_N283590_sec_12.3 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_100 phases=1 bus1=G2100CH7400_N283632_sec_6.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_101 phases=1 bus1=G2100CH7400_N283632_sec_8.3 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_102 phases=1 bus1=G2100CN4900_N283858_sec_9.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_103 phases=1 bus1=G2100DG1300_N283601_sec_7.3 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_104 phases=1 bus1=G2100DJ0500_N283740_sec_6.2 kV=0.24 kVA=6.72 irradiance=1 Pmpp=5.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_105 phases=1 bus1=G2100DN4800_N283861_sec_24.3 kV=0.24 kVA=1.32 irradiance=1 Pmpp=1.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_106 phases=1 bus1=G2100EH3700_N292308_sec_6.1 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_107 phases=1 bus1=G2100EO2100_N292498_sec_16.3 kV=0.24 kVA=2.28 irradiance=1 Pmpp=1.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_108 phases=3 conn = delta bus1=G2100FG1700_N292304_sec_1.1.2.3 kV=0.48 kVA=11.04 irradiance=1 Pmpp=9.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_109 phases=1 bus1=G2100FK9800_N292385_sec_3.1 kV=0.24 kVA=3.48 irradiance=1 Pmpp=2.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_110 phases=1 bus1=G2100FO1600_N292502_sec_4.3 kV=0.24 kVA=1.68 irradiance=1 Pmpp=1.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_111 phases=3 conn = delta bus1=G2100GJ9100_N292332_sec_2.1.2.3 kV=0.48 kVA=25.32 irradiance=1 Pmpp=21.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_112 phases=1 bus1=G2100GM9700_N292423_sec_7.3 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_113 phases=1 bus1=G2100GN4300_N292461_sec_8.1 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_114 phases=1 bus1=G2100HM9900_N292433_sec_2.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_115 phases=1 bus1=G2100HN5600_N292453_sec_8.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_116 phases=1 bus1=G2100HN5600_N292453_sec_18.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_117 phases=1 bus1=G2100HN5600_N292453_sec_21.3 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_118 phases=1 bus1=G2100HN5600_N292453_sec_36.3 kV=0.24 kVA=1.32 irradiance=1 Pmpp=1.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_119 phases=1 bus1=G2100IN7700_N292438_sec_18.3 kV=0.24 kVA=0.48 irradiance=1 Pmpp=0.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_120 phases=1 bus1=G2100IN7700_N292438_sec_33.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_121 phases=1 bus1=G2100ON6900_N300568_sec_5.1 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_122 phases=1 bus1=G2100PO1400_N300580_sec_10.1 kV=0.24 kVA=6.84 irradiance=1 Pmpp=5.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_123 phases=1 bus1=G2100QN1500_N300555_sec_4.2 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_124 phases=1 bus1=G2100QP2300_N300614_sec_6.1 kV=0.24 kVA=3.84 irradiance=1 Pmpp=3.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_125 phases=1 bus1=G2100RL8500_N312282_sec_3.2 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_126 phases=1 bus1=G2100RN7000_N300533_sec_1.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_127 phases=1 bus1=G2100RO6900_N312512_sec_6.3 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_128 phases=1 bus1=G2100SM1100_N312351_sec_1.3 kV=0.24 kVA=0 irradiance=1 Pmpp=0 %cutin=0.1 %cutout=0.1
New PVSystem.PV_129 phases=1 bus1=G2100SO3700_N312462_sec_8.3 kV=0.24 kVA=6.96 irradiance=1 Pmpp=5.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_130 phases=1 bus1=G2101AE2800_N284062_sec_2.3 kV=0.24 kVA=7.68 irradiance=1 Pmpp=6.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_131 phases=1 bus1=G2101BL8500_N284244_sec_3.1 kV=0.24 kVA=6.84 irradiance=1 Pmpp=5.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_132 phases=1 bus1=G2101DO1900_N284309_sec_1.1 kV=0.24 kVA=4.56 irradiance=1 Pmpp=3.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_133 phases=1 bus1=G2101EM0500_N292824_sec_1.2 kV=0.24 kVA=11.52 irradiance=1 Pmpp=9.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_134 phases=1 bus1=G2101GB6700_N292603_sec_5.1 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_135 phases=1 bus1=G2101GC3200_N292623_sec_3.1 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_136 phases=1 bus1=G2101GC3400_N292625_sec_2.1 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_137 phases=1 bus1=G2101GC3400_N292625_sec_5.1 kV=0.24 kVA=1.56 irradiance=1 Pmpp=1.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_138 phases=1 bus1=G2101GD5100_N292637_sec_9.1 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_139 phases=1 bus1=G2101GD5100_N292637_sec_15.1 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_140 phases=3 conn = delta bus1=G2101GE2800_N292678_sec_1.1.2.3 kV=0.48 kVA=78.72 irradiance=1 Pmpp=65.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_141 phases=1 bus1=G2101HB3800_N292598_sec_10.1 kV=0.24 kVA=7.44 irradiance=1 Pmpp=6.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_142 phases=1 bus1=G2101HD1100_N292645_sec_12.1 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_143 phases=1 bus1=G2101HG3400_N1406188_sec_1.1 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_144 phases=1 bus1=G2101JG9800_N300850_sec_2.1 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_145 phases=1 bus1=G2101KA3900_N300679_sec_1.1 kV=0.24 kVA=1.68 irradiance=1 Pmpp=1.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_146 phases=1 bus1=G2101KA6200_N300623_sec_4.1 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_147 phases=1 bus1=G2101OB2900_N300670_sec_1.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_148 phases=1 bus1=G2101OB2900_N300670_sec_4.3 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_149 phases=1 bus1=G2101OB2900_N300670_sec_8.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_150 phases=1 bus1=G2101PB7100_N300674_sec_7.1 kV=0.24 kVA=6.96 irradiance=1 Pmpp=5.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_151 phases=1 bus1=G2101QA0800_N300664_sec_1.1 kV=0.24 kVA=4.56 irradiance=1 Pmpp=3.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_152 phases=1 bus1=G2101RA5400_N300653_sec_2.2 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_153 phases=1 bus1=G2102CB9700_N284330_sec_4.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_154 phases=1 bus1=G2102DG8300_N284426_sec_1.1 kV=0.24 kVA=4.6473 irradiance=1 Pmpp=3.8728 %cutin=0.1 %cutout=0.1
New PVSystem.PV_155 phases=1 bus1=G2102EA4000_N284317_sec_2.1 kV=0.24 kVA=4.56 irradiance=1 Pmpp=3.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_156 phases=1 bus1=G2000SN2500_N274191_sec_2.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_157 phases=1 bus1=G2000SO9800_N274224_sec_1.3 kV=0.24 kVA=6.96 irradiance=1 Pmpp=5.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_158 phases=1 bus1=G2000VH9500_N283675_sec_14.2 kV=0.24 kVA=4.6828 irradiance=1 Pmpp=3.9023 %cutin=0.1 %cutout=0.1
New PVSystem.PV_159 phases=1 bus1=G2000VI6200_N283684_sec_7.2 kV=0.24 kVA=9.96 irradiance=1 Pmpp=8.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_160 phases=1 bus1=G2000XE9500_N283544_sec_7.3 kV=0.24 kVA=5.64 irradiance=1 Pmpp=4.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_161 phases=1 bus1=G2000XJ9800_N283726_sec_1.2 kV=0.24 kVA=6.6302 irradiance=1 Pmpp=5.5251 %cutin=0.1 %cutout=0.1
New PVSystem.PV_162 phases=1 bus1=G2000XN7400_N283885_sec_1.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_163 phases=1 bus1=G2001SA7400_N274224_sec_3.3 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_164 phases=1 bus1=G2001SI3300_N274448_sec_5.1 kV=0.24 kVA=7.8 irradiance=1 Pmpp=6.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_165 phases=1 bus1=G2001UB2100_N283965_sec_10.3 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_166 phases=1 bus1=G2001UB4400_N283904_sec_3.3 kV=0.24 kVA=3.8337 irradiance=1 Pmpp=3.1947 %cutin=0.1 %cutout=0.1
New PVSystem.PV_167 phases=1 bus1=G2001UB4400_N283904_sec_10.3 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_168 phases=1 bus1=G2001UE1100_N284038_sec_3.3 kV=0.24 kVA=6.24 irradiance=1 Pmpp=5.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_169 phases=1 bus1=G2001UJ6300_N284204_sec_1.2 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_170 phases=1 bus1=G2001VD6400_N283955_sec_1.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_171 phases=1 bus1=G2001WA2400_N283917_sec_5.3 kV=0.24 kVA=5.16 irradiance=1 Pmpp=4.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_172 phases=1 bus1=G2100AE9900_N283556_sec_4.3 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_173 phases=1 bus1=G2100AG8700_N283594_sec_1.3 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_174 phases=1 bus1=G2100AL7200_N283775_sec_2.1 kV=0.24 kVA=12 irradiance=1 Pmpp=10 %cutin=0.1 %cutout=0.1
New PVSystem.PV_175 phases=1 bus1=G2100BL1200_N283774_sec_1.1 kV=0.24 kVA=7.08 irradiance=1 Pmpp=5.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_176 phases=1 bus1=G2100CH7400_N283632_sec_3.3 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_177 phases=1 bus1=G2100CI4600_N283694_sec_5.2 kV=0.24 kVA=6.72 irradiance=1 Pmpp=5.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_178 phases=1 bus1=G2100CO8200_N283869_sec_5.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_179 phases=1 bus1=G2100DL9800_N283744_sec_8.2 kV=0.24 kVA=7.68 irradiance=1 Pmpp=6.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_180 phases=1 bus1=G2100EH3700_N292308_sec_12.1 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_181 phases=1 bus1=G2100EK8800_N292347_sec_6.2 kV=0.24 kVA=6.48 irradiance=1 Pmpp=5.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_182 phases=1 bus1=G2100EM2500_N292390_sec_9.2 kV=0.24 kVA=9 irradiance=1 Pmpp=7.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_183 phases=1 bus1=G2100EN2200_N292457_sec_21.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_184 phases=1 bus1=G2100EN2200_N292457_sec_34.3 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_185 phases=1 bus1=G2100EO1300_N292510_sec_4.3 kV=0.24 kVA=0.24 irradiance=1 Pmpp=0.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_186 phases=1 bus1=G2100EO2100_N292498_sec_4.3 kV=0.24 kVA=0.96 irradiance=1 Pmpp=0.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_187 phases=1 bus1=G2100EO2100_N292498_sec_5.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_188 phases=1 bus1=G2100FI2200_N292320_sec_4.2 kV=0.24 kVA=10.6826 irradiance=1 Pmpp=8.9022 %cutin=0.1 %cutout=0.1
New PVSystem.PV_189 phases=1 bus1=G2100FL3500_N292410_sec_3.2 kV=0.24 kVA=11.04 irradiance=1 Pmpp=9.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_190 phases=3 conn = delta bus1=G2100FN7600_N292486_sec_5.1.2.3 kV=0.48 kVA=36.84 irradiance=1 Pmpp=30.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_191 phases=3 conn = delta bus1=G2100GJ9100_N292332_sec_3.1.2.3 kV=0.48 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_192 phases=3 conn = delta bus1=G2100GK6700_N292395_sec_1.1.2.3 kV=0.48 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_193 phases=3 conn = delta bus1=G2100GM1700_N292446_sec_4.1.2.3 kV=0.48 kVA=0 irradiance=1 Pmpp=0 %cutin=0.1 %cutout=0.1
New PVSystem.PV_194 phases=3 conn = delta bus1=G2100GM6700_N292446_sec_2.1.2.3 kV=0.48 kVA=11.04 irradiance=1 Pmpp=9.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_195 phases=1 bus1=G2100GM9700_N292423_sec_1.3 kV=0.24 kVA=0.48 irradiance=1 Pmpp=0.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_196 phases=1 bus1=G2100GN4300_N292461_sec_10.1 kV=0.24 kVA=0.96 irradiance=1 Pmpp=0.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_197 phases=3 conn = delta bus1=G2100HG2500_N292273_sec_1.1.2.3 kV=0.48 kVA=114.36 irradiance=1 Pmpp=95.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_198 phases=1 bus1=G2100HM9900_N292433_sec_12.3 kV=0.24 kVA=0.84 irradiance=1 Pmpp=0.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_199 phases=1 bus1=G2100HN5600_N292453_sec_32.3 kV=0.24 kVA=2.9555 irradiance=1 Pmpp=2.4629 %cutin=0.1 %cutout=0.1
New PVSystem.PV_200 phases=1 bus1=G2100HN5600_N292453_sec_40.3 kV=0.24 kVA=1.08 irradiance=1 Pmpp=0.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_201 phases=1 bus1=G2100IL1000_N292412_sec_8.3 kV=0.24 kVA=0.84 irradiance=1 Pmpp=0.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_202 phases=1 bus1=G2100IL1000_N292412_sec_23.3 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_203 phases=1 bus1=G2100IN7700_N292438_sec_17.3 kV=0.24 kVA=0.36 irradiance=1 Pmpp=0.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_204 phases=3 conn = delta bus1=G2100KO6600_N300582_sec_1.1.2.3 kV=0.48 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_205 phases=1 bus1=G2100OK3900_N300495_sec_1.1 kV=0.24 kVA=5.16 irradiance=1 Pmpp=4.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_206 phases=1 bus1=G2100OO0200_N300573_sec_4.1 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_207 phases=1 bus1=G2100PN0800_N300563_sec_2.1 kV=0.24 kVA=4.56 irradiance=1 Pmpp=3.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_208 phases=1 bus1=G2100RO0400_N300576_sec_4.3 kV=0.24 kVA=1.2 irradiance=1 Pmpp=1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_209 phases=1 bus1=G2101AC1300_N283976_sec_4.2 kV=0.24 kVA=8.52 irradiance=1 Pmpp=7.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_210 phases=1 bus1=G2101AG2000_N284124_sec_1.3 kV=0.24 kVA=6.48 irradiance=1 Pmpp=5.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_211 phases=1 bus1=G2101BM2600_N284287_sec_3.1 kV=0.24 kVA=6.12 irradiance=1 Pmpp=5.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_212 phases=1 bus1=G2101CC3700_N283974_sec_1.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_213 phases=1 bus1=G2101DD6900_N284041_sec_2.2 kV=0.24 kVA=5.64 irradiance=1 Pmpp=4.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_214 phases=1 bus1=G2101DE3600_N284078_sec_3.2 kV=0.24 kVA=7.8 irradiance=1 Pmpp=6.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_215 phases=1 bus1=G2101DF4700_N284102_sec_2.2 kV=0.24 kVA=11.7565 irradiance=1 Pmpp=9.7971 %cutin=0.1 %cutout=0.1
New PVSystem.PV_216 phases=1 bus1=G2101DM2100_N284273_sec_2.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_217 phases=3 conn = delta bus1=G2101EA3600_N292539_sec_1.1.2.3 kV=0.48 kVA=63.1003 irradiance=1 Pmpp=52.5836 %cutin=0.1 %cutout=0.1
New PVSystem.PV_218 phases=1 bus1=G2101EG5500_N292730_sec_4.2 kV=0.24 kVA=10.8 irradiance=1 Pmpp=9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_219 phases=1 bus1=G2101FC8400_N292612_sec_20.2 kV=0.24 kVA=6.72 irradiance=1 Pmpp=5.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_220 phases=1 bus1=G2101GC3200_N292623_sec_19.1 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_221 phases=1 bus1=G2101GD6200_N292642_sec_4.1 kV=0.24 kVA=1.44 irradiance=1 Pmpp=1.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_222 phases=1 bus1=G2101GD6200_N292642_sec_20.1 kV=0.24 kVA=1.8 irradiance=1 Pmpp=1.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_223 phases=1 bus1=G2101GK7600_N292811_sec_1.2 kV=0.24 kVA=13.0831 irradiance=1 Pmpp=10.9026 %cutin=0.1 %cutout=0.1
New PVSystem.PV_224 phases=1 bus1=G2101HD2500_N292652_sec_2.1 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_225 phases=1 bus1=G2101HD2900_N292658_sec_9.1 kV=0.24 kVA=2.28 irradiance=1 Pmpp=1.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_226 phases=1 bus1=G2101II8600_N292779_sec_2.3 kV=0.24 kVA=5.04 irradiance=1 Pmpp=4.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_227 phases=3 conn = delta bus1=G2101JA6700_N1321243_sec_14.1.2.3 kV=0.48 kVA=12 irradiance=1 Pmpp=10 %cutin=0.1 %cutout=0.1
New PVSystem.PV_228 phases=1 bus1=G2101KA3900_N300679_sec_18.1 kV=0.24 kVA=3.6 irradiance=1 Pmpp=3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_229 phases=1 bus1=G2101KA6200_N300623_sec_12.1 kV=0.24 kVA=3.6 irradiance=1 Pmpp=3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_230 phases=1 bus1=G2101PB3000_N300676_sec_2.1 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_231 phases=1 bus1=G2101PB7100_N300674_sec_2.1 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_232 phases=1 bus1=G2101PC3200_N300744_sec_7.3 kV=0.24 kVA=2.4801 irradiance=1 Pmpp=2.0668 %cutin=0.1 %cutout=0.1
New PVSystem.PV_233 phases=1 bus1=G2101SA6800_N312536_sec_7.2 kV=0.24 kVA=2.28 irradiance=1 Pmpp=1.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_234 phases=1 bus1=G2102CB9700_N284330_sec_5.1 kV=0.24 kVA=7.5086 irradiance=1 Pmpp=6.2572 %cutin=0.1 %cutout=0.1
New PVSystem.PV_235 phases=1 bus1=G2000SO1800_N274227_sec_3.3 kV=0.24 kVA=6.84 irradiance=1 Pmpp=5.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_236 phases=1 bus1=G2000UI3100_N283702_sec_4.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_237 phases=1 bus1=G2000UJ3600_N283731_sec_6.2 kV=0.24 kVA=8.88 irradiance=1 Pmpp=7.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_238 phases=1 bus1=G2000UL3200_N283772_sec_6.2 kV=0.24 kVA=8.52 irradiance=1 Pmpp=7.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_239 phases=1 bus1=G2000XM1800_N283834_sec_2.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_240 phases=1 bus1=G2001QN1600_N274550_sec_1.2 kV=0.24 kVA=6.24 irradiance=1 Pmpp=5.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_241 phases=1 bus1=G2001RI6300_N1347089_sec_6.1 kV=0.24 kVA=4.4317 irradiance=1 Pmpp=3.6931 %cutin=0.1 %cutout=0.1
New PVSystem.PV_242 phases=1 bus1=G2001RM3600_N274547_sec_5.2 kV=0.24 kVA=8.8981 irradiance=1 Pmpp=7.4151 %cutin=0.1 %cutout=0.1
New PVSystem.PV_243 phases=1 bus1=G2001SL6300_N274540_sec_4.2 kV=0.24 kVA=8.8473 irradiance=1 Pmpp=7.3727 %cutin=0.1 %cutout=0.1
New PVSystem.PV_244 phases=1 bus1=G2001TD3700_N274305_sec_5.3 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_245 phases=1 bus1=G2001UK8700_N284232_sec_1.2 kV=0.24 kVA=5.64 irradiance=1 Pmpp=4.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_246 phases=1 bus1=G2001VB5300_N283949_sec_7.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_247 phases=1 bus1=G2001WB3100_N283924_sec_4.3 kV=0.24 kVA=3.7713 irradiance=1 Pmpp=3.1427 %cutin=0.1 %cutout=0.1
New PVSystem.PV_248 phases=1 bus1=G2001WB8800_N283948_sec_9.3 kV=0.24 kVA=5.64 irradiance=1 Pmpp=4.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_249 phases=1 bus1=G2001WD4700_N284012_sec_3.3 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_250 phases=1 bus1=G2001XB6700_N283943_sec_4.3 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_251 phases=1 bus1=G2001YA0800_N283921_sec_4.3 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_252 phases=1 bus1=G2100AE9900_N283556_sec_7.3 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_253 phases=1 bus1=G2100AH6800_N283651_sec_1.3 kV=0.24 kVA=3.84 irradiance=1 Pmpp=3.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_254 phases=1 bus1=G2100AI4900_N283724_sec_1.2 kV=0.24 kVA=6.72 irradiance=1 Pmpp=5.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_255 phases=1 bus1=G2100AK4600_N283751_sec_1.2 kV=0.24 kVA=6.72 irradiance=1 Pmpp=5.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_256 phases=1 bus1=G2100BH3900_N283665_sec_8.3 kV=0.24 kVA=6 irradiance=1 Pmpp=5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_257 phases=1 bus1=G2100BJ2200_N283714_sec_4.2 kV=0.24 kVA=9 irradiance=1 Pmpp=7.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_258 phases=1 bus1=G2100BJ5900_N283761_sec_5.2 kV=0.24 kVA=10.6769 irradiance=1 Pmpp=8.8974 %cutin=0.1 %cutout=0.1
New PVSystem.PV_259 phases=1 bus1=G2100BL8300_N283778_sec_6.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_260 phases=1 bus1=G2100CN4000_N283847_sec_6.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_261 phases=1 bus1=G2100DG3700_N283614_sec_6.3 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_262 phases=1 bus1=G2100DK1500_N283758_sec_2.2 kV=0.24 kVA=8.28 irradiance=1 Pmpp=6.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_263 phases=1 bus1=G2100DK1500_N283758_sec_3.2 kV=0.24 kVA=6.48 irradiance=1 Pmpp=5.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_264 phases=1 bus1=G2100DM6300_N283816_sec_1.3 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_265 phases=1 bus1=G2100DN3000_N283838_sec_13.3 kV=0.24 kVA=1.32 irradiance=1 Pmpp=1.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_266 phases=1 bus1=G2100DN4800_N283861_sec_31.3 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_267 phases=1 bus1=G2100DN4800_N283861_sec_43.3 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_268 phases=1 bus1=G2100DN4800_N283861_sec_52.3 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_269 phases=3 conn = delta bus1=G2100EG8700_N292270_sec_2.1.2.3 kV=0.48 kVA=12.48 irradiance=1 Pmpp=10.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_270 phases=3 conn = delta bus1=G2100EG8700_N292270_sec_5.1.2.3 kV=0.48 kVA=12 irradiance=1 Pmpp=10 %cutin=0.1 %cutout=0.1
New PVSystem.PV_271 phases=1 bus1=G2100EH3700_N292308_sec_10.1 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_272 phases=1 bus1=G2100EN2200_N292457_sec_35.3 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_273 phases=1 bus1=G2100EN8600_N292479_sec_10.3 kV=0.24 kVA=1.68 irradiance=1 Pmpp=1.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_274 phases=3 conn = delta bus1=G2100GF1700_N292259_sec_2.1.2.3 kV=0.48 kVA=160.44 irradiance=1 Pmpp=133.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_275 phases=1 bus1=G2100GM9700_N292423_sec_30.3 kV=0.24 kVA=1.8 irradiance=1 Pmpp=1.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_276 phases=1 bus1=G2100HM3200_N292420_sec_15.3 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_277 phases=1 bus1=G2100HM9900_N292433_sec_9.3 kV=0.24 kVA=1.44 irradiance=1 Pmpp=1.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_278 phases=1 bus1=G2100IN2700_N292475_sec_8.3 kV=0.24 kVA=1.56 irradiance=1 Pmpp=1.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_279 phases=1 bus1=G2100IN2700_N292475_sec_14.3 kV=0.24 kVA=0.48 irradiance=1 Pmpp=0.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_280 phases=1 bus1=G2100IN7700_N292438_sec_10.3 kV=0.24 kVA=1.44 irradiance=1 Pmpp=1.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_281 phases=3 conn = delta bus1=G2100KO2700_N300582_sec_1.1.2.3 kV=0.48 kVA=47.4 irradiance=1 Pmpp=39.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_282 phases=1 bus1=G2100KO9900_N300626_sec_1.1 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_283 phases=1 bus1=G2100NM4100_N300509_sec_7.1 kV=0.24 kVA=3.48 irradiance=1 Pmpp=2.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_284 phases=1 bus1=G2100NM7500_N300513_sec_1.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_285 phases=1 bus1=G2100OO0200_N300573_sec_6.1 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_286 phases=1 bus1=G2100QO6100_N300566_sec_2.2 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_287 phases=1 bus1=G2100QO8900_N300587_sec_4.2 kV=0.24 kVA=4.92 irradiance=1 Pmpp=4.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_288 phases=1 bus1=G2101BA6700_N283900_sec_2.1 kV=0.24 kVA=3.6284 irradiance=1 Pmpp=3.0236 %cutin=0.1 %cutout=0.1
New PVSystem.PV_289 phases=1 bus1=G2101CO1900_N284311_sec_2.1 kV=0.24 kVA=12.84 irradiance=1 Pmpp=10.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_290 phases=1 bus1=G2101DC0100_N283946_sec_2.1 kV=0.24 kVA=7.8 irradiance=1 Pmpp=6.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_291 phases=1 bus1=G2101DC3900_N283999_sec_1.2 kV=0.24 kVA=13.8576 irradiance=1 Pmpp=11.548 %cutin=0.1 %cutout=0.1
New PVSystem.PV_292 phases=1 bus1=G2101DE3600_N284078_sec_2.2 kV=0.24 kVA=12.12 irradiance=1 Pmpp=10.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_293 phases=1 bus1=G2101EC1500_N292602_sec_2.1 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_294 phases=1 bus1=G2101EC2600_N292649_sec_2.1 kV=0.24 kVA=7.2 irradiance=1 Pmpp=6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_295 phases=1 bus1=G2101FE1400_N292665_sec_6.1 kV=0.24 kVA=10.08 irradiance=1 Pmpp=8.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_296 phases=1 bus1=G2101FK7100_N292792_sec_1.2 kV=0.24 kVA=7.7202 irradiance=1 Pmpp=6.4335 %cutin=0.1 %cutout=0.1
New PVSystem.PV_297 phases=1 bus1=G2101FM7500_N292827_sec_1.2 kV=0.24 kVA=14.3907 irradiance=1 Pmpp=11.9922 %cutin=0.1 %cutout=0.1
New PVSystem.PV_298 phases=1 bus1=G2101GC3200_N292623_sec_8.1 kV=0.24 kVA=3.84 irradiance=1 Pmpp=3.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_299 phases=1 bus1=G2101GC9700_N292633_sec_8.1 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_300 phases=1 bus1=G2101GD1300_N292637_sec_2.1 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_301 phases=1 bus1=G2101HB6800_N292600_sec_6.1 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_302 phases=1 bus1=G2101HB7500_N292585_sec_5.1 kV=0.24 kVA=0.48 irradiance=1 Pmpp=0.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_303 phases=1 bus1=G2101HK5000_N292837_sec_3.3 kV=0.24 kVA=8.28 irradiance=1 Pmpp=6.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_304 phases=1 bus1=G2101HK5000_N292837_sec_4.3 kV=0.24 kVA=7.68 irradiance=1 Pmpp=6.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_305 phases=1 bus1=G2101IJ4900_N292825_sec_3.3 kV=0.24 kVA=7.68 irradiance=1 Pmpp=6.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_306 phases=3 conn = delta bus1=G2101JA6700_N1321243_sec_10.1.2.3 kV=0.48 kVA=12 irradiance=1 Pmpp=10 %cutin=0.1 %cutout=0.1
New PVSystem.PV_307 phases=1 bus1=G2101KA0900_N300672_sec_3.1 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_308 phases=1 bus1=G2101KA3900_N300679_sec_6.1 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_309 phases=1 bus1=G2101PC3200_N300744_sec_2.3 kV=0.24 kVA=5.16 irradiance=1 Pmpp=4.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_310 phases=1 bus1=G2101RA0900_N300678_sec_3.1 kV=0.24 kVA=3.84 irradiance=1 Pmpp=3.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_311 phases=1 bus1=G2101SC5300_N312606_sec_3.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_312 phases=1 bus1=G2000UH9400_N283633_sec_1.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_313 phases=1 bus1=G2000UL1900_N283810_sec_1.2 kV=0.24 kVA=5.3791 irradiance=1 Pmpp=4.4826 %cutin=0.1 %cutout=0.1
New PVSystem.PV_314 phases=1 bus1=G2000VJ0200_N283716_sec_3.2 kV=0.24 kVA=6.84 irradiance=1 Pmpp=5.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_315 phases=1 bus1=G2000VJ0200_N283716_sec_5.2 kV=0.24 kVA=8.76 irradiance=1 Pmpp=7.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_316 phases=1 bus1=G2000XE9500_N283544_sec_8.3 kV=0.24 kVA=5.64 irradiance=1 Pmpp=4.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_317 phases=1 bus1=G2000XL8000_N283769_sec_3.1 kV=0.24 kVA=6 irradiance=1 Pmpp=5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_318 phases=1 bus1=G2001SI3300_N274448_sec_6.1 kV=0.24 kVA=3.84 irradiance=1 Pmpp=3.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_319 phases=1 bus1=G2001TD6700_N274321_sec_5.3 kV=0.24 kVA=6.24 irradiance=1 Pmpp=5.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_320 phases=1 bus1=G2001UB4400_N283904_sec_2.3 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_321 phases=1 bus1=G2001UB4400_N283904_sec_4.3 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_322 phases=1 bus1=G2001VA3800_N283914_sec_7.3 kV=0.24 kVA=5.16 irradiance=1 Pmpp=4.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_323 phases=1 bus1=G2001VA6200_N283902_sec_2.3 kV=0.24 kVA=5.4 irradiance=1 Pmpp=4.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_324 phases=1 bus1=G2001VC8200_N283967_sec_4.3 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_325 phases=1 bus1=G2001XC7500_N283961_sec_4.3 kV=0.24 kVA=5.04 irradiance=1 Pmpp=4.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_326 phases=1 bus1=G2001XJ9600_N284217_sec_2.3 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_327 phases=1 bus1=G2100AE4800_N283558_sec_2.3 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_328 phases=1 bus1=G2100AF1300_N292244_sec_1.3 kV=0.24 kVA=9.9489 irradiance=1 Pmpp=8.2907 %cutin=0.1 %cutout=0.1
New PVSystem.PV_329 phases=1 bus1=G2100BH3900_N283665_sec_6.3 kV=0.24 kVA=8.88 irradiance=1 Pmpp=7.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_330 phases=1 bus1=G2100BJ0700_N283696_sec_1.2 kV=0.24 kVA=6.12 irradiance=1 Pmpp=5.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_331 phases=1 bus1=G2100BL2900_N283801_sec_3.1 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_332 phases=1 bus1=G2100BN9700_N283853_sec_11.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_333 phases=1 bus1=G2100CH7400_N283632_sec_11.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_334 phases=1 bus1=G2100CH7400_N283632_sec_14.3 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_335 phases=1 bus1=G2100DG1300_N283601_sec_8.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_336 phases=1 bus1=G2100DG6300_N283589_sec_10.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_337 phases=1 bus1=G2100DL9600_N1396879_sec_3.3 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_338 phases=1 bus1=G2100EM6500_N292425_sec_1.3 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_339 phases=1 bus1=G2100EM6500_N292425_sec_7.3 kV=0.24 kVA=2.28 irradiance=1 Pmpp=1.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_340 phases=1 bus1=G2100EN8600_N292479_sec_4.3 kV=0.24 kVA=1.2 irradiance=1 Pmpp=1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_341 phases=1 bus1=G2100EN8600_N292479_sec_17.3 kV=0.24 kVA=1.56 irradiance=1 Pmpp=1.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_342 phases=1 bus1=G2100EO1300_N292510_sec_6.3 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_343 phases=1 bus1=G2100EO2100_N292498_sec_15.3 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_344 phases=3 conn = delta bus1=G2100FJ3800_N292380_sec_11.1.2.3 kV=0.48 kVA=6.6 irradiance=1 Pmpp=5.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_345 phases=1 bus1=G2100FK9800_N292385_sec_5.1 kV=0.24 kVA=2.28 irradiance=1 Pmpp=1.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_346 phases=1 bus1=G2100FO1600_N292502_sec_11.3 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_347 phases=3 conn = delta bus1=G2100GP2100_N292531_sec_2.1.2.3 kV=0.48 kVA=1.08 irradiance=1 Pmpp=0.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_348 phases=1 bus1=G2100HM3200_N292420_sec_10.3 kV=0.24 kVA=0.36 irradiance=1 Pmpp=0.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_349 phases=3 conn = delta bus1=G2100HN4000_N292484_sec_2.1.2.3 kV=0.48 kVA=14.76 irradiance=1 Pmpp=12.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_350 phases=1 bus1=G2100HN5600_N292453_sec_61.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_351 phases=1 bus1=G2100IL1000_N292412_sec_3.3 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_352 phases=1 bus1=G2100IL1000_N292412_sec_24.3 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_353 phases=1 bus1=G2100IL1000_N292412_sec_42.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_354 phases=1 bus1=G2100IM6700_N292430_sec_19.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_355 phases=1 bus1=G2100IN2700_N292475_sec_24.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_356 phases=1 bus1=G2100IN7700_N292438_sec_8.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_357 phases=3 conn = delta bus1=G2100JP2000_N300602_sec_2.1.2.3 kV=0.48 kVA=37.08 irradiance=1 Pmpp=30.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_358 phases=3 conn = delta bus1=G2100KO6600_N300582_sec_3.1.2.3 kV=0.48 kVA=20.88 irradiance=1 Pmpp=17.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_359 phases=1 bus1=G2100MO0000_N300567_sec_1.1 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_360 phases=1 bus1=G2100NM6600_N300513_sec_1.1 kV=0.24 kVA=7.92 irradiance=1 Pmpp=6.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_361 phases=1 bus1=G2100OJ3400_N300469_sec_5.2 kV=0.24 kVA=12.2538 irradiance=1 Pmpp=10.2115 %cutin=0.1 %cutout=0.1
New PVSystem.PV_362 phases=1 bus1=G2100ON7300_N300541_sec_3.1 kV=0.24 kVA=7.32 irradiance=1 Pmpp=6.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_363 phases=1 bus1=G2100PO1400_N300580_sec_7.1 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_364 phases=1 bus1=G2100SO3700_N312462_sec_3.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_365 phases=1 bus1=G2101AB4600_N283913_sec_5.3 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_366 phases=1 bus1=G2101BB3500_N283890_sec_5.1 kV=0.24 kVA=6.72 irradiance=1 Pmpp=5.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_367 phases=1 bus1=G2101BC6900_N283995_sec_4.2 kV=0.24 kVA=8.4019 irradiance=1 Pmpp=7.0015 %cutin=0.1 %cutout=0.1
New PVSystem.PV_368 phases=1 bus1=G2101BC7200_N283931_sec_10.1 kV=0.24 kVA=7.56 irradiance=1 Pmpp=6.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_369 phases=1 bus1=G2101FC8400_N292612_sec_5.2 kV=0.24 kVA=5.04 irradiance=1 Pmpp=4.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_370 phases=1 bus1=G2101FC8400_N292612_sec_21.2 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_371 phases=1 bus1=G2101FK7600_N292809_sec_1.2 kV=0.24 kVA=10.56 irradiance=1 Pmpp=8.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_372 phases=1 bus1=G2101GC3200_N292623_sec_7.1 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_373 phases=1 bus1=G2101GC3200_N292623_sec_12.1 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_374 phases=1 bus1=G2101GC9700_N292633_sec_18.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_375 phases=1 bus1=G2101GD1300_N292637_sec_21.1 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_376 phases=1 bus1=G2101GD6200_N292642_sec_1.1 kV=0.24 kVA=8.112 irradiance=1 Pmpp=6.76 %cutin=0.1 %cutout=0.1
New PVSystem.PV_377 phases=1 bus1=G2101GM2300_N292831_sec_3.2 kV=0.24 kVA=15.3658 irradiance=1 Pmpp=12.8049 %cutin=0.1 %cutout=0.1
New PVSystem.PV_378 phases=1 bus1=G2101HD2900_N292658_sec_5.1 kV=0.24 kVA=7.8 irradiance=1 Pmpp=6.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_379 phases=1 bus1=G2101HD3500_N292652_sec_1.1 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_380 phases=1 bus1=G2101HL5500_N292841_sec_2.3 kV=0.24 kVA=5.64 irradiance=1 Pmpp=4.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_381 phases=3 conn = delta bus1=G2101JA6700_N1321243_sec_1.1.2.3 kV=0.48 kVA=12 irradiance=1 Pmpp=10 %cutin=0.1 %cutout=0.1
New PVSystem.PV_382 phases=1 bus1=G2101JF1200_N292702_sec_4.1 kV=0.24 kVA=3.48 irradiance=1 Pmpp=2.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_383 phases=1 bus1=G2101JF8800_N300850_sec_5.1 kV=0.24 kVA=10.32 irradiance=1 Pmpp=8.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_384 phases=1 bus1=G2101KF1100_N300827_sec_3.1 kV=0.24 kVA=8.64 irradiance=1 Pmpp=7.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_385 phases=1 bus1=G2101PC8800_N300762_sec_3.3 kV=0.24 kVA=1.8 irradiance=1 Pmpp=1.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_386 phases=1 bus1=G2101QC6000_N300736_sec_3.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_387 phases=1 bus1=G2101RC6500_N312606_sec_2.1 kV=0.24 kVA=4.56 irradiance=1 Pmpp=3.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_388 phases=1 bus1=G2102CB9700_N284330_sec_3.1 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_389 phases=1 bus1=G2102FF3700_N284394_sec_2.1 kV=0.24 kVA=6.9404 irradiance=1 Pmpp=5.7836 %cutin=0.1 %cutout=0.1
