New PVSystem.PV_1 phases=1 bus1=G2000VI6200_N283684_sec_8.2 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_2 phases=1 bus1=G2000WM3200_N283819_sec_3.3 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_3 phases=1 bus1=G2000XP1100_N283893_sec_2.3 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_4 phases=1 bus1=G2001RB7800_N274248_sec_4.3 kV=0.24 kVA=6.36 irradiance=1 Pmpp=5.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_5 phases=1 bus1=G2001RM3600_N274547_sec_5.2 kV=0.24 kVA=14.7685 irradiance=1 Pmpp=12.3071 %cutin=0.1 %cutout=0.1
New PVSystem.PV_6 phases=1 bus1=G2001RM4100_N274534_sec_3.2 kV=0.24 kVA=10.56 irradiance=1 Pmpp=8.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_7 phases=1 bus1=G2001TG2100_N284104_sec_3.3 kV=0.24 kVA=8.64 irradiance=1 Pmpp=7.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_8 phases=1 bus1=G2001TH0100_N274396_sec_1.2 kV=0.24 kVA=12 irradiance=1 Pmpp=10 %cutin=0.1 %cutout=0.1
New PVSystem.PV_9 phases=1 bus1=G2001VG6500_N284122_sec_1.3 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_10 phases=1 bus1=G2001WC3900_N284043_sec_5.3 kV=0.24 kVA=6.96 irradiance=1 Pmpp=5.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_11 phases=1 bus1=G2001WL3500_N284250_sec_4.2 kV=0.24 kVA=7.7206 irradiance=1 Pmpp=6.4338 %cutin=0.1 %cutout=0.1
New PVSystem.PV_12 phases=1 bus1=G2001XE9200_N284049_sec_1.3 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_13 phases=1 bus1=G2001YA0800_N283921_sec_1.3 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_14 phases=1 bus1=G2100AI4900_N283724_sec_2.2 kV=0.24 kVA=6.36 irradiance=1 Pmpp=5.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_15 phases=1 bus1=G2100AM9800_N283829_sec_1.1 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_16 phases=1 bus1=G2100BE8900_N283564_sec_7.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_17 phases=1 bus1=G2100BL8300_N283778_sec_4.1 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_18 phases=1 bus1=G2100CG0300_N283590_sec_8.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_19 phases=1 bus1=G2100CO8200_N283869_sec_4.3 kV=0.24 kVA=1.56 irradiance=1 Pmpp=1.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_20 phases=1 bus1=G2100DG3700_N283614_sec_10.3 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_21 phases=1 bus1=G2100DN4800_N283861_sec_39.3 kV=0.24 kVA=1.56 irradiance=1 Pmpp=1.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_22 phases=1 bus1=G2100EM2500_N292390_sec_10.2 kV=0.24 kVA=6.72 irradiance=1 Pmpp=5.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_23 phases=1 bus1=G2100EM6500_N292425_sec_7.3 kV=0.24 kVA=2.28 irradiance=1 Pmpp=1.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_24 phases=1 bus1=G2100EN2200_N292457_sec_19.3 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_25 phases=1 bus1=G2100EN8600_N292479_sec_14.3 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_26 phases=1 bus1=G2100EN8600_N292479_sec_18.3 kV=0.24 kVA=1.32 irradiance=1 Pmpp=1.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_27 phases=3 conn = delta bus1=G2100FI8100_N292302_sec_1.1.2.3 kV=0.48 kVA=122.52 irradiance=1 Pmpp=102.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_28 phases=3 conn = delta bus1=G2100FJ3800_N292380_sec_8.1.2.3 kV=0.48 kVA=5.64 irradiance=1 Pmpp=4.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_29 phases=3 conn = delta bus1=G2100FJ4400_N292396_sec_4.1.2.3 kV=0.48 kVA=26.28 irradiance=1 Pmpp=21.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_30 phases=3 conn = delta bus1=G2100FO5600_N292520_sec_3.1.2.3 kV=0.48 kVA=8.04 irradiance=1 Pmpp=6.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_31 phases=3 conn = delta bus1=G2100GM1700_N292446_sec_2.1.2.3 kV=0.48 kVA=24.84 irradiance=1 Pmpp=20.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_32 phases=1 bus1=G2100GN4300_N292461_sec_11.1 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_33 phases=1 bus1=G2100HM3200_N292420_sec_14.3 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_34 phases=1 bus1=G2100HM9900_N292433_sec_37.3 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_35 phases=1 bus1=G2100HN5600_N292453_sec_24.3 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_36 phases=1 bus1=G2100HN5600_N292453_sec_28.3 kV=0.24 kVA=0.6 irradiance=1 Pmpp=0.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_37 phases=3 conn = delta bus1=G2100HO7800_N292524_sec_1.1.2.3 kV=0.48 kVA=73.9396 irradiance=1 Pmpp=61.6163 %cutin=0.1 %cutout=0.1
New PVSystem.PV_38 phases=1 bus1=G2100IM6700_N292430_sec_1.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_39 phases=1 bus1=G2100IN7700_N292438_sec_1.3 kV=0.24 kVA=0.48 irradiance=1 Pmpp=0.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_40 phases=3 conn = delta bus1=G2100KO6600_N300582_sec_2.1.2.3 kV=0.48 kVA=1.68 irradiance=1 Pmpp=1.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_41 phases=1 bus1=G2100NM4100_N300509_sec_3.1 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_42 phases=1 bus1=G2100NM7500_N300513_sec_8.1 kV=0.24 kVA=3.84 irradiance=1 Pmpp=3.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_43 phases=1 bus1=G2100ON7300_N300541_sec_6.1 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_44 phases=1 bus1=G2100QN1500_N300555_sec_5.2 kV=0.24 kVA=6.36 irradiance=1 Pmpp=5.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_45 phases=1 bus1=G2100QP2300_N300614_sec_6.1 kV=0.24 kVA=3.84 irradiance=1 Pmpp=3.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_46 phases=1 bus1=G2100RN2900_N283836_sec_1.1 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_47 phases=1 bus1=G2100RN2900_N283836_sec_3.1 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_48 phases=1 bus1=G2100RN9500_N312395_sec_4.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_49 phases=1 bus1=G2101AE2300_N284045_sec_2.3 kV=0.24 kVA=5.4 irradiance=1 Pmpp=4.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_50 phases=1 bus1=G2101AI2000_N284180_sec_3.3 kV=0.24 kVA=7.56 irradiance=1 Pmpp=6.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_51 phases=1 bus1=G2101BA6700_N283900_sec_3.1 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_52 phases=1 bus1=G2101BI4200_N284183_sec_3.3 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_53 phases=1 bus1=G2101BM0000_N284274_sec_2.1 kV=0.24 kVA=13.44 irradiance=1 Pmpp=11.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_54 phases=1 bus1=G2101CC0600_N283951_sec_3.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_55 phases=1 bus1=G2101CI7200_N284177_sec_1.3 kV=0.24 kVA=6.72 irradiance=1 Pmpp=5.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_56 phases=1 bus1=G2101DC0100_N283946_sec_9.1 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_57 phases=1 bus1=G2101DD6900_N284041_sec_4.2 kV=0.24 kVA=6.24 irradiance=1 Pmpp=5.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_58 phases=1 bus1=G2101FJ6800_N284227_sec_1.1 kV=0.24 kVA=6.9717 irradiance=1 Pmpp=5.8098 %cutin=0.1 %cutout=0.1
New PVSystem.PV_59 phases=1 bus1=G2101GC3200_N292623_sec_2.1 kV=0.24 kVA=1.2 irradiance=1 Pmpp=1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_60 phases=1 bus1=G2101GC3400_N292625_sec_5.1 kV=0.24 kVA=1.56 irradiance=1 Pmpp=1.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_61 phases=1 bus1=G2101GD1300_N292637_sec_8.1 kV=0.24 kVA=4.56 irradiance=1 Pmpp=3.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_62 phases=1 bus1=G2101GD5100_N292637_sec_8.1 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_63 phases=1 bus1=G2101GD6200_N292642_sec_9.1 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_64 phases=1 bus1=G2101GK7600_N292811_sec_1.2 kV=0.24 kVA=5.1649 irradiance=1 Pmpp=4.3041 %cutin=0.1 %cutout=0.1
New PVSystem.PV_65 phases=1 bus1=G2101GM7700_N292843_sec_1.2 kV=0.24 kVA=13.5674 irradiance=1 Pmpp=11.3062 %cutin=0.1 %cutout=0.1
New PVSystem.PV_66 phases=1 bus1=G2101HB3500_N292585_sec_11.1 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_67 phases=1 bus1=G2101HD1100_N292645_sec_17.1 kV=0.24 kVA=1.8183 irradiance=1 Pmpp=1.5152 %cutin=0.1 %cutout=0.1
New PVSystem.PV_68 phases=1 bus1=G2101IK4600_N300997_sec_2.3 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_69 phases=3 conn = delta bus1=G2101JA6700_N1321243_sec_12.1.2.3 kV=0.48 kVA=12 irradiance=1 Pmpp=10 %cutin=0.1 %cutout=0.1
New PVSystem.PV_70 phases=1 bus1=G2101JG1900_N292717_sec_2.1 kV=0.24 kVA=5.64 irradiance=1 Pmpp=4.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_71 phases=1 bus1=G2101KA3900_N300679_sec_13.1 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_72 phases=1 bus1=G2101KA6200_N300623_sec_3.1 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_73 phases=1 bus1=G2101PA3400_N300633_sec_4.1 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_74 phases=1 bus1=G2101QB4300_N300711_sec_3.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_75 phases=1 bus1=G2102AA7100_N284314_sec_1.1 kV=0.24 kVA=10.3801 irradiance=1 Pmpp=8.6501 %cutin=0.1 %cutout=0.1
New PVSystem.PV_76 phases=1 bus1=G2102AC6800_N284336_sec_3.1 kV=0.24 kVA=11.4141 irradiance=1 Pmpp=9.5117 %cutin=0.1 %cutout=0.1
New PVSystem.PV_77 phases=1 bus1=G2102AD5000_N284351_sec_1.1 kV=0.24 kVA=5.7033 irradiance=1 Pmpp=4.7528 %cutin=0.1 %cutout=0.1
New PVSystem.PV_78 phases=1 bus1=G2102CB9700_N284330_sec_4.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_79 phases=1 bus1=G2000SK7800_N274150_sec_4.2 kV=0.24 kVA=5.4268 irradiance=1 Pmpp=4.5223 %cutin=0.1 %cutout=0.1
New PVSystem.PV_80 phases=1 bus1=G2000XE9500_N283544_sec_7.3 kV=0.24 kVA=5.64 irradiance=1 Pmpp=4.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_81 phases=1 bus1=G2000XF7700_N283582_sec_4.3 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_82 phases=1 bus1=G2000XK5800_N283764_sec_1.3 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_83 phases=1 bus1=G2000XL9500_N283792_sec_3.1 kV=0.24 kVA=7.68 irradiance=1 Pmpp=6.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_84 phases=1 bus1=G2000XM1800_N283834_sec_3.3 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_85 phases=1 bus1=G2001RH0400_N274403_sec_1.2 kV=0.24 kVA=8.76 irradiance=1 Pmpp=7.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_86 phases=1 bus1=G2001RH4100_N274394_sec_3.2 kV=0.24 kVA=9.1088 irradiance=1 Pmpp=7.5907 %cutin=0.1 %cutout=0.1
New PVSystem.PV_87 phases=1 bus1=G2001SL6300_N274540_sec_3.2 kV=0.24 kVA=11.3418 irradiance=1 Pmpp=9.4515 %cutin=0.1 %cutout=0.1
New PVSystem.PV_88 phases=1 bus1=G2001TC3700_N274281_sec_2.3 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_89 phases=1 bus1=G2001TF3200_N284090_sec_4.3 kV=0.24 kVA=3.9288 irradiance=1 Pmpp=3.274 %cutin=0.1 %cutout=0.1
New PVSystem.PV_90 phases=1 bus1=G2001TH0100_N274396_sec_2.2 kV=0.24 kVA=10.56 irradiance=1 Pmpp=8.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_91 phases=1 bus1=G2001UD9000_N283927_sec_8.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_92 phases=1 bus1=G2001VA3800_N283914_sec_3.3 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_93 phases=1 bus1=G2001VA3800_N283914_sec_4.3 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_94 phases=1 bus1=G2001VC8200_N283967_sec_2.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_95 phases=1 bus1=G2001VD8000_N283989_sec_4.3 kV=0.24 kVA=6.96 irradiance=1 Pmpp=5.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_96 phases=1 bus1=G2001WB3100_N283924_sec_4.3 kV=0.24 kVA=5.04 irradiance=1 Pmpp=4.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_97 phases=1 bus1=G2001XM3800_N284277_sec_2.1 kV=0.24 kVA=9.8684 irradiance=1 Pmpp=8.2236 %cutin=0.1 %cutout=0.1
New PVSystem.PV_98 phases=1 bus1=G2001YA0800_N283921_sec_7.3 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_99 phases=1 bus1=G2100BH3900_N283665_sec_8.3 kV=0.24 kVA=6 irradiance=1 Pmpp=5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_100 phases=1 bus1=G2100BJ2200_N283714_sec_3.2 kV=0.24 kVA=5.4 irradiance=1 Pmpp=4.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_101 phases=1 bus1=G2100BN9700_N283853_sec_13.3 kV=0.24 kVA=1.2 irradiance=1 Pmpp=1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_102 phases=1 bus1=G2100BO1200_N283866_sec_2.3 kV=0.24 kVA=2.6033 irradiance=1 Pmpp=2.1695 %cutin=0.1 %cutout=0.1
New PVSystem.PV_103 phases=1 bus1=G2100CI4600_N283694_sec_1.2 kV=0.24 kVA=3.7084 irradiance=1 Pmpp=3.0903 %cutin=0.1 %cutout=0.1
New PVSystem.PV_104 phases=1 bus1=G2100CK4000_N283780_sec_4.2 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_105 phases=1 bus1=G2100CN4000_N283847_sec_6.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_106 phases=1 bus1=G2100CO8200_N283869_sec_2.3 kV=0.24 kVA=0.96 irradiance=1 Pmpp=0.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_107 phases=1 bus1=G2100DN4800_N283861_sec_19.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_108 phases=1 bus1=G2100DN4800_N283861_sec_41.3 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_109 phases=1 bus1=G2100DO7000_N283865_sec_5.3 kV=0.24 kVA=1.68 irradiance=1 Pmpp=1.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_110 phases=3 conn = delta bus1=G2100EG8700_N292270_sec_3.1.2.3 kV=0.48 kVA=16.68 irradiance=1 Pmpp=13.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_111 phases=1 bus1=G2100EK1100_N292334_sec_6.2 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_112 phases=1 bus1=G2100EM2500_N292390_sec_13.2 kV=0.24 kVA=6.48 irradiance=1 Pmpp=5.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_113 phases=3 conn = delta bus1=G2100FE2600_N292234_sec_13.1.2.3 kV=0.48 kVA=12.12 irradiance=1 Pmpp=10.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_114 phases=3 conn = delta bus1=G2100FH3200_N292302_sec_3.1.2.3 kV=0.48 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_115 phases=3 conn = delta bus1=G2100FH3200_N292302_sec_7.1.2.3 kV=0.48 kVA=25.56 irradiance=1 Pmpp=21.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_116 phases=1 bus1=G2100FK5800_N292373_sec_4.2 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_117 phases=3 conn = delta bus1=G2100FL1200_N292405_sec_6.1.2.3 kV=0.48 kVA=35.04 irradiance=1 Pmpp=29.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_118 phases=1 bus1=G2100GM9700_N292423_sec_14.3 kV=0.24 kVA=0.96 irradiance=1 Pmpp=0.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_119 phases=1 bus1=G2100GM9700_N292423_sec_20.3 kV=0.24 kVA=0.48 irradiance=1 Pmpp=0.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_120 phases=1 bus1=G2100HM3200_N292420_sec_23.3 kV=0.24 kVA=1.56 irradiance=1 Pmpp=1.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_121 phases=1 bus1=G2100HM3200_N292420_sec_26.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_122 phases=1 bus1=G2100HM9900_N292433_sec_8.3 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_123 phases=1 bus1=G2100HM9900_N292433_sec_17.3 kV=0.24 kVA=0.48 irradiance=1 Pmpp=0.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_124 phases=3 conn = delta bus1=G2100HN2600_N292488_sec_6.1.2.3 kV=0.48 kVA=37.92 irradiance=1 Pmpp=31.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_125 phases=1 bus1=G2100HN5600_N292453_sec_59.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_126 phases=1 bus1=G2100IL1000_N292412_sec_14.3 kV=0.24 kVA=1.44 irradiance=1 Pmpp=1.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_127 phases=1 bus1=G2100IM6700_N292430_sec_10.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_128 phases=1 bus1=G2100IN2700_N292475_sec_27.3 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_129 phases=1 bus1=G2100IN2700_N292475_sec_29.3 kV=0.24 kVA=0.12 irradiance=1 Pmpp=0.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_130 phases=3 conn = delta bus1=G2100NI4800_N300455_sec_3.1.2.3 kV=0.48 kVA=107.64 irradiance=1 Pmpp=89.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_131 phases=1 bus1=G2100PN6500_N300562_sec_1.1 kV=0.24 kVA=3.84 irradiance=1 Pmpp=3.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_132 phases=1 bus1=G2100QO8900_N300587_sec_2.2 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_133 phases=1 bus1=G2100QP2300_N300614_sec_5.1 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_134 phases=1 bus1=G2100TO1000_N312424_sec_12.2 kV=0.24 kVA=0.6 irradiance=1 Pmpp=0.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_135 phases=1 bus1=G2101BC8800_N283993_sec_3.2 kV=0.24 kVA=11.4 irradiance=1 Pmpp=9.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_136 phases=1 bus1=G2101DB9200_N283929_sec_3.1 kV=0.24 kVA=5.16 irradiance=1 Pmpp=4.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_137 phases=1 bus1=G2101ED9500_N292665_sec_3.1 kV=0.24 kVA=7.68 irradiance=1 Pmpp=6.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_138 phases=1 bus1=G2101FD9100_N292643_sec_1.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_139 phases=1 bus1=G2101FK7600_N292809_sec_3.2 kV=0.24 kVA=6.36 irradiance=1 Pmpp=5.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_140 phases=3 conn = delta bus1=G2101GA6800_N292554_sec_7.1.2.3 kV=0.48 kVA=50.4 irradiance=1 Pmpp=42 %cutin=0.1 %cutout=0.1
New PVSystem.PV_141 phases=1 bus1=G2101HB3500_N292585_sec_2.1 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_142 phases=1 bus1=G2101HB7500_N292585_sec_5.1 kV=0.24 kVA=0.48 irradiance=1 Pmpp=0.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_143 phases=1 bus1=G2101HG3400_N1406188_sec_9.1 kV=0.24 kVA=0.96 irradiance=1 Pmpp=0.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_144 phases=1 bus1=G2101HJ1200_N292801_sec_1.2 kV=0.24 kVA=17.2147 irradiance=1 Pmpp=14.3456 %cutin=0.1 %cutout=0.1
New PVSystem.PV_145 phases=1 bus1=G2101KA3900_N300679_sec_20.1 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_146 phases=1 bus1=G2101KA6200_N300623_sec_4.1 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_147 phases=1 bus1=G2101OA1800_N300620_sec_5.3 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_148 phases=1 bus1=G2101PC7200_N300740_sec_5.3 kV=0.24 kVA=1.2 irradiance=1 Pmpp=1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_149 phases=1 bus1=G2101SB1800_N312602_sec_1.1 kV=0.24 kVA=4.68 irradiance=1 Pmpp=3.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_150 phases=1 bus1=G2101TA3200_N312486_sec_4.2 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_151 phases=1 bus1=G2101TA3200_N312486_sec_7.2 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_152 phases=1 bus1=G2102AF8900_N284414_sec_2.1 kV=0.24 kVA=8.4 irradiance=1 Pmpp=7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_153 phases=1 bus1=G2102BC7600_N284348_sec_1.1 kV=0.24 kVA=9.3832 irradiance=1 Pmpp=7.8193 %cutin=0.1 %cutout=0.1
New PVSystem.PV_154 phases=1 bus1=G2102BD3700_N284339_sec_1.1 kV=0.24 kVA=8.7149 irradiance=1 Pmpp=7.2624 %cutin=0.1 %cutout=0.1
New PVSystem.PV_155 phases=1 bus1=G2102DE7300_N284356_sec_1.1 kV=0.24 kVA=3.6 irradiance=1 Pmpp=3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_156 phases=1 bus1=G2000SN8800_N274200_sec_3.3 kV=0.24 kVA=5.04 irradiance=1 Pmpp=4.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_157 phases=1 bus1=G2000SO1800_N274227_sec_3.3 kV=0.24 kVA=6.84 irradiance=1 Pmpp=5.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_158 phases=1 bus1=G2000SO9400_N274214_sec_1.3 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_159 phases=1 bus1=G2000TL1200_N283789_sec_5.2 kV=0.24 kVA=2.9286 irradiance=1 Pmpp=2.4405 %cutin=0.1 %cutout=0.1
New PVSystem.PV_160 phases=1 bus1=G2000UI6400_N283679_sec_2.3 kV=0.24 kVA=2.28 irradiance=1 Pmpp=1.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_161 phases=1 bus1=G2000WL3500_N283799_sec_1.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_162 phases=1 bus1=G2000XJ7800_N283732_sec_1.2 kV=0.24 kVA=8.04 irradiance=1 Pmpp=6.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_163 phases=1 bus1=G2001QN1600_N274550_sec_1.2 kV=0.24 kVA=6.24 irradiance=1 Pmpp=5.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_164 phases=1 bus1=G2001RB7800_N274248_sec_3.3 kV=0.24 kVA=4.92 irradiance=1 Pmpp=4.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_165 phases=1 bus1=G2001SH1900_N1347089_sec_3.1 kV=0.24 kVA=9.72 irradiance=1 Pmpp=8.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_166 phases=1 bus1=G2001SH3700_N274411_sec_2.1 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_167 phases=1 bus1=G2001UD7700_N284028_sec_2.3 kV=0.24 kVA=6.72 irradiance=1 Pmpp=5.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_168 phases=1 bus1=G2001VB5300_N283949_sec_1.3 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_169 phases=1 bus1=G2001WB8800_N283948_sec_4.3 kV=0.24 kVA=5.4 irradiance=1 Pmpp=4.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_170 phases=1 bus1=G2001WC7300_N283986_sec_5.3 kV=0.24 kVA=5.4 irradiance=1 Pmpp=4.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_171 phases=1 bus1=G2001XH4300_N284156_sec_1.3 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_172 phases=1 bus1=G2100AE4800_N283558_sec_3.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_173 phases=1 bus1=G2100AH8200_N283618_sec_9.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_174 phases=1 bus1=G2100AL7200_N283775_sec_4.1 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_175 phases=1 bus1=G2100CL7400_N283783_sec_1.1 kV=0.24 kVA=7.56 irradiance=1 Pmpp=6.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_176 phases=1 bus1=G2100CN4000_N283847_sec_9.3 kV=0.24 kVA=1.68 irradiance=1 Pmpp=1.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_177 phases=1 bus1=G2100CN9200_N283841_sec_1.3 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_178 phases=1 bus1=G2100CN9200_N283841_sec_3.3 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_179 phases=1 bus1=G2100DG1300_N283601_sec_1.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_180 phases=1 bus1=G2100DJ0100_N283721_sec_3.2 kV=0.24 kVA=6.9562 irradiance=1 Pmpp=5.7969 %cutin=0.1 %cutout=0.1
New PVSystem.PV_181 phases=1 bus1=G2100DJ0500_N283740_sec_4.2 kV=0.24 kVA=10.56 irradiance=1 Pmpp=8.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_182 phases=1 bus1=G2100DM6300_N283816_sec_2.3 kV=0.24 kVA=6.84 irradiance=1 Pmpp=5.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_183 phases=1 bus1=G2100DN3000_N283838_sec_1.3 kV=0.24 kVA=1.08 irradiance=1 Pmpp=0.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_184 phases=1 bus1=G2100DN3000_N283838_sec_18.3 kV=0.24 kVA=1.44 irradiance=1 Pmpp=1.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_185 phases=1 bus1=G2100DN4800_N283861_sec_43.3 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_186 phases=1 bus1=G2100DN4800_N283861_sec_61.3 kV=0.24 kVA=0.6 irradiance=1 Pmpp=0.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_187 phases=1 bus1=G2100EH3700_N292308_sec_1.1 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_188 phases=1 bus1=G2100EK8800_N292347_sec_6.2 kV=0.24 kVA=6.48 irradiance=1 Pmpp=5.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_189 phases=1 bus1=G2100EM1500_N292428_sec_7.3 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_190 phases=1 bus1=G2100EN2200_N292457_sec_18.3 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_191 phases=1 bus1=G2100EN2200_N292457_sec_28.3 kV=0.24 kVA=1.8 irradiance=1 Pmpp=1.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_192 phases=3 conn = delta bus1=G2100FE2600_N292234_sec_1.1.2.3 kV=0.48 kVA=14.64 irradiance=1 Pmpp=12.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_193 phases=3 conn = delta bus1=G2100FE2600_N292234_sec_11.1.2.3 kV=0.48 kVA=31.08 irradiance=1 Pmpp=25.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_194 phases=3 conn = delta bus1=G2100FH3200_N292302_sec_1.1.2.3 kV=0.48 kVA=66.7322 irradiance=1 Pmpp=55.6102 %cutin=0.1 %cutout=0.1
New PVSystem.PV_195 phases=1 bus1=G2100FO1600_N292502_sec_6.3 kV=0.24 kVA=2.2673 irradiance=1 Pmpp=1.8894 %cutin=0.1 %cutout=0.1
New PVSystem.PV_196 phases=3 conn = delta bus1=G2100GI5400_N292325_sec_1.1.2.3 kV=0.48 kVA=0.72 irradiance=1 Pmpp=0.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_197 phases=1 bus1=G2100GN2400_N292466_sec_3.1 kV=0.24 kVA=12.96 irradiance=1 Pmpp=10.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_198 phases=3 conn = delta bus1=G2100HG2500_N292273_sec_1.1.2.3 kV=0.48 kVA=114.36 irradiance=1 Pmpp=95.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_199 phases=1 bus1=G2100HM9900_N292433_sec_20.3 kV=0.24 kVA=1.08 irradiance=1 Pmpp=0.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_200 phases=1 bus1=G2100HN5600_N292453_sec_12.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_201 phases=1 bus1=G2100HN5600_N292453_sec_15.3 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_202 phases=1 bus1=G2100HN5600_N292453_sec_61.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_203 phases=1 bus1=G2100HN5600_N292453_sec_71.3 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_204 phases=1 bus1=G2100IL1000_N292412_sec_6.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_205 phases=1 bus1=G2100IM6700_N292430_sec_16.3 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_206 phases=1 bus1=G2100IM6700_N292430_sec_31.3 kV=0.24 kVA=1.32 irradiance=1 Pmpp=1.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_207 phases=1 bus1=G2100IM6700_N292430_sec_36.3 kV=0.24 kVA=0.36 irradiance=1 Pmpp=0.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_208 phases=1 bus1=G2100IN7700_N292438_sec_11.3 kV=0.24 kVA=0.6 irradiance=1 Pmpp=0.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_209 phases=1 bus1=G2100OM2900_N300514_sec_7.1 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_210 phases=1 bus1=G2100QM7300_N300518_sec_1.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_211 phases=1 bus1=G2100QM7500_N300522_sec_1.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_212 phases=1 bus1=G2100RN9500_N312395_sec_1.3 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_213 phases=1 bus1=G2100RN9500_N312395_sec_9.3 kV=0.24 kVA=3.2593 irradiance=1 Pmpp=2.7161 %cutin=0.1 %cutout=0.1
New PVSystem.PV_214 phases=1 bus1=G2100TO1000_N312424_sec_8.2 kV=0.24 kVA=5.04 irradiance=1 Pmpp=4.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_215 phases=1 bus1=G2101AB4600_N283913_sec_1.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_216 phases=1 bus1=G2101AC8800_N283998_sec_2.2 kV=0.24 kVA=11.88 irradiance=1 Pmpp=9.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_217 phases=1 bus1=G2101CC3700_N283974_sec_3.3 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_218 phases=1 bus1=G2101DL3400_N284236_sec_1.1 kV=0.24 kVA=6.96 irradiance=1 Pmpp=5.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_219 phases=1 bus1=G2101ED9500_N292665_sec_2.1 kV=0.24 kVA=5.9872 irradiance=1 Pmpp=4.9894 %cutin=0.1 %cutout=0.1
New PVSystem.PV_220 phases=1 bus1=G2101EO2200_N292846_sec_1.1 kV=0.24 kVA=7.32 irradiance=1 Pmpp=6.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_221 phases=1 bus1=G2101FC8400_N292612_sec_8.2 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_222 phases=1 bus1=G2101FC9500_N292618_sec_16.1 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_223 phases=1 bus1=G2101GD9500_N292651_sec_7.1 kV=0.24 kVA=1.44 irradiance=1 Pmpp=1.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_224 phases=1 bus1=G2101HD1100_N292645_sec_8.1 kV=0.24 kVA=3.6 irradiance=1 Pmpp=3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_225 phases=1 bus1=G2101HD2500_N292652_sec_3.1 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_226 phases=1 bus1=G2101JG1900_N292717_sec_1.1 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_227 phases=1 bus1=G2101JH1600_N292721_sec_1.1 kV=0.24 kVA=8.76 irradiance=1 Pmpp=7.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_228 phases=1 bus1=G2101OA5600_N300661_sec_3.1 kV=0.24 kVA=6.96 irradiance=1 Pmpp=5.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_229 phases=1 bus1=G2101OB2900_N300670_sec_11.3 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_230 phases=1 bus1=G2101PB3000_N300676_sec_3.1 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_231 phases=1 bus1=G2101SA6800_N312536_sec_5.2 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_232 phases=1 bus1=G2101TA3200_N312486_sec_8.2 kV=0.24 kVA=1.44 irradiance=1 Pmpp=1.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_233 phases=1 bus1=G2101TB0900_N312595_sec_2.1 kV=0.24 kVA=4.68 irradiance=1 Pmpp=3.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_234 phases=1 bus1=G2102AA7100_N284314_sec_2.1 kV=0.24 kVA=4.56 irradiance=1 Pmpp=3.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_235 phases=1 bus1=G2000SO1800_N274227_sec_2.3 kV=0.24 kVA=5.64 irradiance=1 Pmpp=4.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_236 phases=1 bus1=G2000UK1100_N283753_sec_4.3 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_237 phases=1 bus1=G2000UL7700_N283791_sec_2.2 kV=0.24 kVA=6.2196 irradiance=1 Pmpp=5.183 %cutin=0.1 %cutout=0.1
New PVSystem.PV_238 phases=1 bus1=G2000VH9500_N283675_sec_1.2 kV=0.24 kVA=10.8 irradiance=1 Pmpp=9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_239 phases=1 bus1=G2000WO2300_N283902_sec_2.3 kV=0.24 kVA=3.84 irradiance=1 Pmpp=3.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_240 phases=1 bus1=G2000XH4800_N283608_sec_2.2 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_241 phases=1 bus1=G2001QI3100_N274419_sec_2.2 kV=0.24 kVA=5.4 irradiance=1 Pmpp=4.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_242 phases=1 bus1=G2001RH0400_N274403_sec_8.2 kV=0.24 kVA=10.56 irradiance=1 Pmpp=8.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_243 phases=1 bus1=G2001RI6300_N1347089_sec_7.1 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_244 phases=1 bus1=G2001RJ3400_N274458_sec_1.2 kV=0.24 kVA=14.04 irradiance=1 Pmpp=11.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_245 phases=1 bus1=G2001RL0800_N274521_sec_2.2 kV=0.24 kVA=1.8 irradiance=1 Pmpp=1.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_246 phases=1 bus1=G2001RL0800_N274521_sec_4.2 kV=0.24 kVA=13.166 irradiance=1 Pmpp=10.9717 %cutin=0.1 %cutout=0.1
New PVSystem.PV_247 phases=1 bus1=G2001TG2100_N284104_sec_2.3 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_248 phases=1 bus1=G2001UJ6300_N284204_sec_2.2 kV=0.24 kVA=4.246 irradiance=1 Pmpp=3.5383 %cutin=0.1 %cutout=0.1
New PVSystem.PV_249 phases=1 bus1=G2001VC8200_N283967_sec_7.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_250 phases=1 bus1=G2001VH7600_N284172_sec_3.3 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_251 phases=1 bus1=G2001WE7200_N1300454_sec_1.1 kV=0.24 kVA=0.12 irradiance=1 Pmpp=0.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_252 phases=1 bus1=G2001XE7600_N284065_sec_6.1 kV=0.24 kVA=9.24 irradiance=1 Pmpp=7.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_253 phases=1 bus1=G2100BJ5900_N283761_sec_3.2 kV=0.24 kVA=3.8755 irradiance=1 Pmpp=3.2296 %cutin=0.1 %cutout=0.1
New PVSystem.PV_254 phases=1 bus1=G2100CH7400_N283632_sec_11.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_255 phases=1 bus1=G2100CL7400_N283783_sec_3.1 kV=0.24 kVA=8.16 irradiance=1 Pmpp=6.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_256 phases=1 bus1=G2100DG3700_N283614_sec_4.3 kV=0.24 kVA=1.2 irradiance=1 Pmpp=1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_257 phases=1 bus1=G2100DG3700_N283614_sec_6.3 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_258 phases=1 bus1=G2100DG3700_N283614_sec_9.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_259 phases=1 bus1=G2100DK1500_N283758_sec_5.2 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_260 phases=1 bus1=G2100DN4800_N283861_sec_6.3 kV=0.24 kVA=1.32 irradiance=1 Pmpp=1.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_261 phases=1 bus1=G2100DN4800_N283861_sec_46.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_262 phases=1 bus1=G2100EK8800_N292347_sec_3.2 kV=0.24 kVA=9.9798 irradiance=1 Pmpp=8.3165 %cutin=0.1 %cutout=0.1
New PVSystem.PV_263 phases=1 bus1=G2100EM1500_N292428_sec_3.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_264 phases=1 bus1=G2100EN2200_N292457_sec_33.3 kV=0.24 kVA=1.8 irradiance=1 Pmpp=1.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_265 phases=3 conn = delta bus1=G2100FG0000_N292260_sec_3.1.2.3 kV=0.48 kVA=42.96 irradiance=1 Pmpp=35.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_266 phases=1 bus1=G2100FI2200_N292320_sec_7.2 kV=0.24 kVA=6.12 irradiance=1 Pmpp=5.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_267 phases=1 bus1=G2100GM9700_N292423_sec_23.3 kV=0.24 kVA=0.96 irradiance=1 Pmpp=0.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_268 phases=1 bus1=G2100GN0400_N292471_sec_1.1 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_269 phases=1 bus1=G2100HM9900_N292433_sec_11.3 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_270 phases=1 bus1=G2100HM9900_N292433_sec_33.3 kV=0.24 kVA=0.96 irradiance=1 Pmpp=0.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_271 phases=3 conn = delta bus1=G2100HN2600_N292488_sec_9.1.2.3 kV=0.48 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_272 phases=1 bus1=G2100HN5600_N292453_sec_34.3 kV=0.24 kVA=1.2 irradiance=1 Pmpp=1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_273 phases=1 bus1=G2100HN5600_N292453_sec_49.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_274 phases=1 bus1=G2100IL1000_N292412_sec_33.3 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_275 phases=1 bus1=G2100IM6700_N292430_sec_13.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_276 phases=1 bus1=G2100IN2700_N292475_sec_30.3 kV=0.24 kVA=0.96 irradiance=1 Pmpp=0.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_277 phases=1 bus1=G2100JO5900_N300601_sec_1.3 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_278 phases=1 bus1=G2100JP3100_N300601_sec_3.1 kV=0.24 kVA=10.08 irradiance=1 Pmpp=8.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_279 phases=1 bus1=G2100QM2700_N300529_sec_7.2 kV=0.24 kVA=7.56 irradiance=1 Pmpp=6.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_280 phases=1 bus1=G2100RM5200_N312343_sec_4.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_281 phases=1 bus1=G2100RN0300_N300550_sec_2.3 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_282 phases=1 bus1=G2100RN7000_N300533_sec_3.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_283 phases=1 bus1=G2100SM8900_N312424_sec_6.2 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_284 phases=1 bus1=G2101AB4600_N283913_sec_6.3 kV=0.24 kVA=1.68 irradiance=1 Pmpp=1.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_285 phases=1 bus1=G2101AE2300_N284045_sec_1.3 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_286 phases=1 bus1=G2101BJ2000_N284211_sec_1.1 kV=0.24 kVA=4.56 irradiance=1 Pmpp=3.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_287 phases=1 bus1=G2101CO1900_N284311_sec_1.1 kV=0.24 kVA=10.44 irradiance=1 Pmpp=8.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_288 phases=1 bus1=G2101DG1700_N284117_sec_1.2 kV=0.24 kVA=10.68 irradiance=1 Pmpp=8.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_289 phases=1 bus1=G2101FC8400_N292612_sec_21.2 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_290 phases=1 bus1=G2101FD9100_N292643_sec_10.1 kV=0.24 kVA=3.48 irradiance=1 Pmpp=2.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_291 phases=1 bus1=G2101FF6700_N292703_sec_1.2 kV=0.24 kVA=6.48 irradiance=1 Pmpp=5.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_292 phases=1 bus1=G2101FL7200_N292813_sec_3.2 kV=0.24 kVA=12.12 irradiance=1 Pmpp=10.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_293 phases=1 bus1=G2101FO2000_N292860_sec_3.2 kV=0.24 kVA=13.6968 irradiance=1 Pmpp=11.414 %cutin=0.1 %cutout=0.1
New PVSystem.PV_294 phases=1 bus1=G2101GC9700_N292633_sec_10.1 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_295 phases=1 bus1=G2101GM6600_N292872_sec_1.3 kV=0.24 kVA=7.08 irradiance=1 Pmpp=5.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_296 phases=1 bus1=G2101HB6800_N292600_sec_3.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_297 phases=1 bus1=G2101HD2500_N292652_sec_7.1 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_298 phases=1 bus1=G2101JG9800_N300850_sec_4.1 kV=0.24 kVA=10.44 irradiance=1 Pmpp=8.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_299 phases=1 bus1=G2101KA2300_N300631_sec_2.1 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_300 phases=1 bus1=G2101OA5500_N300636_sec_2.1 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_301 phases=1 bus1=G2101OB2900_N300670_sec_12.3 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_302 phases=1 bus1=G2101OC6200_N300746_sec_2.3 kV=0.24 kVA=6.48 irradiance=1 Pmpp=5.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_303 phases=1 bus1=G2101PA3400_N300633_sec_1.1 kV=0.24 kVA=3.48 irradiance=1 Pmpp=2.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_304 phases=1 bus1=G2101QB0400_N300714_sec_1.3 kV=0.24 kVA=6.24 irradiance=1 Pmpp=5.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_305 phases=1 bus1=G2101QC1100_N300736_sec_5.3 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_306 phases=1 bus1=G2101QC6000_N300736_sec_4.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_307 phases=1 bus1=G2101RA5400_N300653_sec_2.2 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_308 phases=1 bus1=G2101RB6300_N312566_sec_2.1 kV=0.24 kVA=3.84 irradiance=1 Pmpp=3.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_309 phases=1 bus1=G2101SA6800_N312536_sec_11.2 kV=0.24 kVA=8.28 irradiance=1 Pmpp=6.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_310 phases=1 bus1=G2101SB1800_N312602_sec_6.1 kV=0.24 kVA=3.84 irradiance=1 Pmpp=3.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_311 phases=1 bus1=G2101TA3200_N312486_sec_2.2 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_312 phases=1 bus1=G2000UI5400_N283699_sec_5.3 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_313 phases=1 bus1=G2000UL3200_N283772_sec_5.2 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_314 phases=1 bus1=G2000VM1500_N283827_sec_1.2 kV=0.24 kVA=13.08 irradiance=1 Pmpp=10.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_315 phases=1 bus1=G2000WM6400_N283824_sec_1.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_316 phases=1 bus1=G2000WM6400_N283824_sec_3.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_317 phases=1 bus1=G2000XG5800_N283612_sec_3.3 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_318 phases=1 bus1=G2000XJ9800_N283726_sec_2.2 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_319 phases=1 bus1=G2000XK5800_N283764_sec_4.3 kV=0.24 kVA=3.5588 irradiance=1 Pmpp=2.9657 %cutin=0.1 %cutout=0.1
New PVSystem.PV_320 phases=1 bus1=G2000XN7400_N283885_sec_1.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_321 phases=1 bus1=G2001SE4900_N274364_sec_1.3 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_322 phases=1 bus1=G2001SL0100_N274540_sec_4.2 kV=0.24 kVA=11.4 irradiance=1 Pmpp=9.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_323 phases=1 bus1=G2001UB2100_N283965_sec_6.3 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_324 phases=1 bus1=G2001UC6800_N284008_sec_2.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_325 phases=1 bus1=G2001UE1100_N284038_sec_2.3 kV=0.24 kVA=5.64 irradiance=1 Pmpp=4.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_326 phases=1 bus1=G2001VD6400_N283955_sec_2.3 kV=0.24 kVA=5.64 irradiance=1 Pmpp=4.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_327 phases=1 bus1=G2001VD8000_N283989_sec_1.3 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_328 phases=1 bus1=G2001VG6500_N284122_sec_2.3 kV=0.24 kVA=5.16 irradiance=1 Pmpp=4.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_329 phases=1 bus1=G2001XH0700_N284168_sec_3.3 kV=0.24 kVA=6.36 irradiance=1 Pmpp=5.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_330 phases=1 bus1=G2100AE4800_N283558_sec_4.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_331 phases=1 bus1=G2100AH8200_N283618_sec_4.3 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_332 phases=1 bus1=G2100AH8200_N283618_sec_6.3 kV=0.24 kVA=5.64 irradiance=1 Pmpp=4.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_333 phases=1 bus1=G2100AL3200_N283770_sec_1.1 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_334 phases=1 bus1=G2100BJ0700_N283696_sec_6.2 kV=0.24 kVA=9.96 irradiance=1 Pmpp=8.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_335 phases=1 bus1=G2100BL8300_N283778_sec_3.1 kV=0.24 kVA=4.56 irradiance=1 Pmpp=3.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_336 phases=1 bus1=G2100BN9700_N283853_sec_2.3 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_337 phases=1 bus1=G2100CG0300_N283590_sec_2.3 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_338 phases=1 bus1=G2100CI1500_N283687_sec_1.2 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_339 phases=1 bus1=G2100DG1300_N283601_sec_5.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_340 phases=1 bus1=G2100DL9600_N1396879_sec_4.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_341 phases=1 bus1=G2100DM2900_N283831_sec_1.3 kV=0.24 kVA=5.16 irradiance=1 Pmpp=4.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_342 phases=1 bus1=G2100DN3000_N283838_sec_4.3 kV=0.24 kVA=1.68 irradiance=1 Pmpp=1.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_343 phases=1 bus1=G2100DN3000_N283838_sec_11.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_344 phases=1 bus1=G2100EM6500_N292425_sec_3.3 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_345 phases=3 conn = delta bus1=G2100GJ9100_N292332_sec_1.1.2.3 kV=0.48 kVA=29.04 irradiance=1 Pmpp=24.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_346 phases=1 bus1=G2100GN0400_N292471_sec_14.1 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_347 phases=1 bus1=G2100GN4600_N292459_sec_1.1 kV=0.24 kVA=12.0909 irradiance=1 Pmpp=10.0758 %cutin=0.1 %cutout=0.1
New PVSystem.PV_348 phases=3 conn = delta bus1=G2100HI8200_N292329_sec_3.1.2.3 kV=0.48 kVA=13.08 irradiance=1 Pmpp=10.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_349 phases=1 bus1=G2100HM3200_N292420_sec_7.3 kV=0.24 kVA=0.36 irradiance=1 Pmpp=0.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_350 phases=1 bus1=G2100HM3200_N292420_sec_27.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_351 phases=1 bus1=G2100HM3200_N292420_sec_33.3 kV=0.24 kVA=0.36 irradiance=1 Pmpp=0.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_352 phases=1 bus1=G2100HN5600_N292453_sec_7.3 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_353 phases=1 bus1=G2100IL1000_N292412_sec_20.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_354 phases=1 bus1=G2100IL1000_N292412_sec_40.3 kV=0.24 kVA=1.32 irradiance=1 Pmpp=1.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_355 phases=1 bus1=G2100IL1000_N292412_sec_41.3 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_356 phases=1 bus1=G2100IN2700_N292475_sec_18.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_357 phases=1 bus1=G2100JP3100_N300601_sec_4.1 kV=0.24 kVA=12.24 irradiance=1 Pmpp=10.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_358 phases=3 conn = delta bus1=G2100NJ9400_N300465_sec_2.1.2.3 kV=0.48 kVA=41.6546 irradiance=1 Pmpp=34.7121 %cutin=0.1 %cutout=0.1
New PVSystem.PV_359 phases=1 bus1=G2100QN1500_N300555_sec_6.2 kV=0.24 kVA=7.92 irradiance=1 Pmpp=6.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_360 phases=1 bus1=G2100QO6100_N300566_sec_7.2 kV=0.24 kVA=3.6 irradiance=1 Pmpp=3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_361 phases=1 bus1=G2100SM8900_N312424_sec_2.2 kV=0.24 kVA=10.32 irradiance=1 Pmpp=8.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_362 phases=1 bus1=G2100SO3700_N312462_sec_6.3 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_363 phases=1 bus1=G2101AC8300_N283970_sec_2.2 kV=0.24 kVA=14.7712 irradiance=1 Pmpp=12.3093 %cutin=0.1 %cutout=0.1
New PVSystem.PV_364 phases=1 bus1=G2101AL8800_N284268_sec_1.1 kV=0.24 kVA=6.72 irradiance=1 Pmpp=5.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_365 phases=1 bus1=G2101BI4200_N284183_sec_1.3 kV=0.24 kVA=8.28 irradiance=1 Pmpp=6.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_366 phases=1 bus1=G2101CB7700_N283923_sec_6.1 kV=0.24 kVA=6.96 irradiance=1 Pmpp=5.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_367 phases=1 bus1=G2101CN3100_N284299_sec_2.1 kV=0.24 kVA=7.32 irradiance=1 Pmpp=6.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_368 phases=1 bus1=G2101DB9200_N283929_sec_1.1 kV=0.24 kVA=5.16 irradiance=1 Pmpp=4.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_369 phases=1 bus1=G2101DC0100_N283946_sec_3.1 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_370 phases=1 bus1=G2101EN6500_N292860_sec_2.2 kV=0.24 kVA=10.44 irradiance=1 Pmpp=8.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_371 phases=3 conn = delta bus1=G2101FB7500_N292570_sec_2.1.2.3 kV=0.48 kVA=0.96 irradiance=1 Pmpp=0.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_372 phases=1 bus1=G2101FC8400_N292612_sec_1.2 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_373 phases=1 bus1=G2101FD9100_N292643_sec_7.1 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_374 phases=1 bus1=G2101FD9100_N292643_sec_9.1 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_375 phases=1 bus1=G2101FO4700_N292875_sec_1.2 kV=0.24 kVA=15.36 irradiance=1 Pmpp=12.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_376 phases=1 bus1=G2101GC9700_N292633_sec_4.1 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_377 phases=1 bus1=G2101GC9700_N292633_sec_18.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_378 phases=1 bus1=G2101GD6200_N292642_sec_1.1 kV=0.24 kVA=12.24 irradiance=1 Pmpp=10.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_379 phases=1 bus1=G2101GD6200_N292642_sec_14.1 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_380 phases=1 bus1=G2101HC2500_N292626_sec_2.1 kV=0.24 kVA=4.6508 irradiance=1 Pmpp=3.8757 %cutin=0.1 %cutout=0.1
New PVSystem.PV_381 phases=1 bus1=G2101HC2500_N292626_sec_4.1 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_382 phases=1 bus1=G2101HJ1200_N292801_sec_2.2 kV=0.24 kVA=11.4 irradiance=1 Pmpp=9.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_383 phases=1 bus1=G2101IJ8600_N292802_sec_1.3 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_384 phases=1 bus1=G2101JF1900_N292709_sec_2.1 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_385 phases=1 bus1=G2101KA0900_N300672_sec_21.1 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_386 phases=1 bus1=G2101PB7100_N300674_sec_5.1 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_387 phases=1 bus1=G2101QC6000_N300736_sec_1.3 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_388 phases=1 bus1=G2101RA8200_N312510_sec_4.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_389 phases=1 bus1=G2101SC5300_N312606_sec_4.1 kV=0.24 kVA=4.56 irradiance=1 Pmpp=3.8 %cutin=0.1 %cutout=0.1
