New PVSystem.PV_1 phases=1 bus1=G2000SN8400_N274183_sec_1.3 kV=0.24 kVA=7.32 irradiance=1 Pmpp=6.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_2 phases=1 bus1=G2000UJ6500_N283747_sec_4.2 kV=0.24 kVA=6.84 irradiance=1 Pmpp=5.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_3 phases=1 bus1=G2000UO1100_N283873_sec_1.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_4 phases=1 bus1=G2000WH5900_N283675_sec_2.2 kV=0.24 kVA=9 irradiance=1 Pmpp=7.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_5 phases=1 bus1=G2000WI4400_N283710_sec_2.2 kV=0.24 kVA=6 irradiance=1 Pmpp=5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_6 phases=1 bus1=G2001QN1600_N274550_sec_1.2 kV=0.24 kVA=6.24 irradiance=1 Pmpp=5.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_7 phases=1 bus1=G2001QO2100_N274563_sec_3.2 kV=0.24 kVA=9.0742 irradiance=1 Pmpp=7.5618 %cutin=0.1 %cutout=0.1
New PVSystem.PV_8 phases=1 bus1=G2001RM3600_N274547_sec_3.2 kV=0.24 kVA=11.04 irradiance=1 Pmpp=9.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_9 phases=1 bus1=G2001SI2800_N274447_sec_1.1 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_10 phases=1 bus1=G2001SI3300_N274448_sec_4.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_11 phases=1 bus1=G2001SL6300_N274540_sec_4.2 kV=0.24 kVA=3.9138 irradiance=1 Pmpp=3.2615 %cutin=0.1 %cutout=0.1
New PVSystem.PV_12 phases=1 bus1=G2001TC6700_N274291_sec_6.3 kV=0.24 kVA=6.6 irradiance=1 Pmpp=5.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_13 phases=1 bus1=G2001TI4000_N284133_sec_4.2 kV=0.24 kVA=7.6706 irradiance=1 Pmpp=6.3921 %cutin=0.1 %cutout=0.1
New PVSystem.PV_14 phases=1 bus1=G2001UE3900_N284081_sec_4.3 kV=0.24 kVA=5.04 irradiance=1 Pmpp=4.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_15 phases=1 bus1=G2001VC8200_N283967_sec_6.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_16 phases=1 bus1=G2001VG6500_N284122_sec_1.3 kV=0.24 kVA=5.0291 irradiance=1 Pmpp=4.1909 %cutin=0.1 %cutout=0.1
New PVSystem.PV_17 phases=1 bus1=G2001VH9900_N284172_sec_1.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_18 phases=1 bus1=G2100AH2000_N283617_sec_1.3 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_19 phases=1 bus1=G2100AL3200_N283770_sec_3.1 kV=0.24 kVA=3.84 irradiance=1 Pmpp=3.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_20 phases=1 bus1=G2100BH3900_N283665_sec_4.3 kV=0.24 kVA=7.56 irradiance=1 Pmpp=6.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_21 phases=1 bus1=G2100BJ0700_N283696_sec_12.2 kV=0.24 kVA=7.7501 irradiance=1 Pmpp=6.4584 %cutin=0.1 %cutout=0.1
New PVSystem.PV_22 phases=1 bus1=G2100CJ3400_N283737_sec_4.2 kV=0.24 kVA=4.0394 irradiance=1 Pmpp=3.3662 %cutin=0.1 %cutout=0.1
New PVSystem.PV_23 phases=1 bus1=G2100CO8200_N283869_sec_11.3 kV=0.24 kVA=1.68 irradiance=1 Pmpp=1.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_24 phases=1 bus1=G2100DG3700_N283614_sec_8.3 kV=0.24 kVA=4.92 irradiance=1 Pmpp=4.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_25 phases=1 bus1=G2100DG3700_N283614_sec_16.3 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_26 phases=1 bus1=G2100DN3000_N283838_sec_13.3 kV=0.24 kVA=1.32 irradiance=1 Pmpp=1.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_27 phases=1 bus1=G2100DN4800_N283861_sec_41.3 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_28 phases=1 bus1=G2100DN4800_N283861_sec_55.3 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_29 phases=1 bus1=G2100EK2800_N292334_sec_6.2 kV=0.24 kVA=6.36 irradiance=1 Pmpp=5.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_30 phases=1 bus1=G2100EM6500_N292425_sec_1.3 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_31 phases=1 bus1=G2100EN8600_N292479_sec_3.3 kV=0.24 kVA=1.44 irradiance=1 Pmpp=1.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_32 phases=1 bus1=G2100EN8600_N292479_sec_11.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_33 phases=3 conn = delta bus1=G2100FF2000_N292242_sec_1.1.2.3 kV=0.48 kVA=78 irradiance=1 Pmpp=65 %cutin=0.1 %cutout=0.1
New PVSystem.PV_34 phases=3 conn = delta bus1=G2100FG1700_N292304_sec_4.1.2.3 kV=0.48 kVA=12 irradiance=1 Pmpp=10 %cutin=0.1 %cutout=0.1
New PVSystem.PV_35 phases=1 bus1=G2100FJ2800_N292373_sec_1.2 kV=0.24 kVA=8.88 irradiance=1 Pmpp=7.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_36 phases=1 bus1=G2100GM9700_N292423_sec_15.3 kV=0.24 kVA=0.48 irradiance=1 Pmpp=0.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_37 phases=1 bus1=G2100GM9700_N292423_sec_18.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_38 phases=1 bus1=G2100HM3200_N292420_sec_23.3 kV=0.24 kVA=1.56 irradiance=1 Pmpp=1.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_39 phases=1 bus1=G2100IM6700_N292430_sec_11.3 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_40 phases=1 bus1=G2100IN2700_N292475_sec_8.3 kV=0.24 kVA=1.56 irradiance=1 Pmpp=1.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_41 phases=1 bus1=G2100IN2700_N292475_sec_11.3 kV=0.24 kVA=1.68 irradiance=1 Pmpp=1.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_42 phases=1 bus1=G2100IN2700_N292475_sec_16.3 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_43 phases=1 bus1=G2100IN2700_N292475_sec_23.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_44 phases=1 bus1=G2100IN2700_N292475_sec_25.3 kV=0.24 kVA=0.36 irradiance=1 Pmpp=0.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_45 phases=1 bus1=G2100IN7700_N292438_sec_26.3 kV=0.24 kVA=1.32 irradiance=1 Pmpp=1.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_46 phases=3 conn = delta bus1=G2100KO2700_N300582_sec_3.1.2.3 kV=0.48 kVA=9.84 irradiance=1 Pmpp=8.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_47 phases=1 bus1=G2100RL8500_N312282_sec_4.2 kV=0.24 kVA=12.8383 irradiance=1 Pmpp=10.6986 %cutin=0.1 %cutout=0.1
New PVSystem.PV_48 phases=1 bus1=G2100RN0300_N300550_sec_4.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_49 phases=1 bus1=G2100SM1100_N312351_sec_1.3 kV=0.24 kVA=0 irradiance=1 Pmpp=0 %cutin=0.1 %cutout=0.1
New PVSystem.PV_50 phases=1 bus1=G2100SO3700_N312462_sec_5.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_51 phases=1 bus1=G2101AE2800_N284062_sec_3.3 kV=0.24 kVA=1.32 irradiance=1 Pmpp=1.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_52 phases=1 bus1=G2101AK7700_N284223_sec_1.1 kV=0.24 kVA=8.04 irradiance=1 Pmpp=6.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_53 phases=1 bus1=G2101CB3400_N283931_sec_5.1 kV=0.24 kVA=7.2 irradiance=1 Pmpp=6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_54 phases=1 bus1=G2101EM5500_N292834_sec_1.2 kV=0.24 kVA=12.3002 irradiance=1 Pmpp=10.2502 %cutin=0.1 %cutout=0.1
New PVSystem.PV_55 phases=1 bus1=G2101FE1400_N292665_sec_1.1 kV=0.24 kVA=1.2 irradiance=1 Pmpp=1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_56 phases=1 bus1=G2101FF6700_N292703_sec_1.2 kV=0.24 kVA=6.48 irradiance=1 Pmpp=5.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_57 phases=1 bus1=G2101FJ6800_N284227_sec_2.1 kV=0.24 kVA=8.76 irradiance=1 Pmpp=7.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_58 phases=1 bus1=G2101FM7500_N292827_sec_1.2 kV=0.24 kVA=17.52 irradiance=1 Pmpp=14.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_59 phases=1 bus1=G2101GD6200_N292642_sec_13.1 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_60 phases=1 bus1=G2101GD6200_N292642_sec_15.1 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_61 phases=1 bus1=G2101GJ5200_N292778_sec_1.2 kV=0.24 kVA=6.72 irradiance=1 Pmpp=5.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_62 phases=1 bus1=G2101HD2900_N292658_sec_4.1 kV=0.24 kVA=3.6 irradiance=1 Pmpp=3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_63 phases=1 bus1=G2101JF1200_N292702_sec_5.1 kV=0.24 kVA=10.3534 irradiance=1 Pmpp=8.6278 %cutin=0.1 %cutout=0.1
New PVSystem.PV_64 phases=1 bus1=G2101JG9800_N300850_sec_5.1 kV=0.24 kVA=9.6 irradiance=1 Pmpp=8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_65 phases=1 bus1=G2101KA2300_N300631_sec_11.1 kV=0.24 kVA=2.28 irradiance=1 Pmpp=1.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_66 phases=1 bus1=G2101KA6200_N300623_sec_6.1 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_67 phases=1 bus1=G2101KA6200_N300623_sec_15.1 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_68 phases=1 bus1=G2101OB2900_N300670_sec_4.3 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_69 phases=1 bus1=G2101PB5100_N300681_sec_2.1 kV=0.24 kVA=7.68 irradiance=1 Pmpp=6.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_70 phases=1 bus1=G2101PB7100_N300674_sec_2.1 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_71 phases=1 bus1=G2101PB7500_N300717_sec_5.3 kV=0.24 kVA=7.56 irradiance=1 Pmpp=6.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_72 phases=1 bus1=G2101PC8800_N300762_sec_3.3 kV=0.24 kVA=1.8 irradiance=1 Pmpp=1.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_73 phases=1 bus1=G2101QC6000_N300736_sec_5.3 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_74 phases=1 bus1=G2101SA6800_N312536_sec_7.2 kV=0.24 kVA=2.28 irradiance=1 Pmpp=1.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_75 phases=1 bus1=G2101SB6500_N312568_sec_6.1 kV=0.24 kVA=4.2358 irradiance=1 Pmpp=3.5298 %cutin=0.1 %cutout=0.1
New PVSystem.PV_76 phases=1 bus1=G2102BC7600_N284348_sec_1.1 kV=0.24 kVA=9.6 irradiance=1 Pmpp=8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_77 phases=1 bus1=G2102BD3700_N284339_sec_1.1 kV=0.24 kVA=14.52 irradiance=1 Pmpp=12.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_78 phases=1 bus1=G2102CB6400_N284349_sec_1.1 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_79 phases=1 bus1=G2000SN2500_N274191_sec_2.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_80 phases=1 bus1=G2000SN8800_N274200_sec_1.3 kV=0.24 kVA=4.92 irradiance=1 Pmpp=4.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_81 phases=1 bus1=G2000UH9400_N283633_sec_1.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_82 phases=1 bus1=G2000UL3200_N283772_sec_3.2 kV=0.24 kVA=6.48 irradiance=1 Pmpp=5.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_83 phases=1 bus1=G2000XJ7800_N283732_sec_1.2 kV=0.24 kVA=8.04 irradiance=1 Pmpp=6.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_84 phases=1 bus1=G2000XK5800_N283764_sec_3.3 kV=0.24 kVA=1.2 irradiance=1 Pmpp=1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_85 phases=1 bus1=G2000XL8000_N283769_sec_2.1 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_86 phases=1 bus1=G2000XN3600_N283894_sec_3.3 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_87 phases=1 bus1=G2001SI2800_N274447_sec_3.1 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_88 phases=1 bus1=G2001TB6700_N274269_sec_1.3 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_89 phases=1 bus1=G2001TD3700_N274305_sec_4.3 kV=0.24 kVA=6 irradiance=1 Pmpp=5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_90 phases=1 bus1=G2001UC6800_N284008_sec_1.3 kV=0.24 kVA=5.16 irradiance=1 Pmpp=4.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_91 phases=1 bus1=G2001UD7700_N284028_sec_4.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_92 phases=1 bus1=G2001UJ5100_N284204_sec_2.2 kV=0.24 kVA=7.0127 irradiance=1 Pmpp=5.8439 %cutin=0.1 %cutout=0.1
New PVSystem.PV_93 phases=1 bus1=G2001VA3800_N283914_sec_2.3 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_94 phases=1 bus1=G2001VK4000_N284221_sec_3.2 kV=0.24 kVA=6.12 irradiance=1 Pmpp=5.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_95 phases=1 bus1=G2001WA2400_N283917_sec_5.3 kV=0.24 kVA=5.16 irradiance=1 Pmpp=4.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_96 phases=1 bus1=G2001WJ5200_N284200_sec_2.2 kV=0.24 kVA=8.2373 irradiance=1 Pmpp=6.8644 %cutin=0.1 %cutout=0.1
New PVSystem.PV_97 phases=1 bus1=G2001XD7800_N284029_sec_1.1 kV=0.24 kVA=3.48 irradiance=1 Pmpp=2.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_98 phases=1 bus1=G2002AF2300_N284383_sec_5.1 kV=0.24 kVA=13.32 irradiance=1 Pmpp=11.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_99 phases=1 bus1=G2100AE4800_N283558_sec_7.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_100 phases=1 bus1=G2100AH2000_N283617_sec_5.3 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_101 phases=1 bus1=G2100AH8200_N283618_sec_2.3 kV=0.24 kVA=6.24 irradiance=1 Pmpp=5.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_102 phases=1 bus1=G2100BJ5900_N283761_sec_6.2 kV=0.24 kVA=8.04 irradiance=1 Pmpp=6.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_103 phases=1 bus1=G2100BJ7400_N283728_sec_5.2 kV=0.24 kVA=10.08 irradiance=1 Pmpp=8.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_104 phases=1 bus1=G2100BL8300_N283778_sec_5.1 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_105 phases=1 bus1=G2100CJ3400_N283737_sec_3.2 kV=0.24 kVA=8.4 irradiance=1 Pmpp=7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_106 phases=1 bus1=G2100CK4100_N283759_sec_4.2 kV=0.24 kVA=13.92 irradiance=1 Pmpp=11.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_107 phases=1 bus1=G2100CN4000_N283847_sec_6.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_108 phases=1 bus1=G2100CN9200_N283841_sec_2.3 kV=0.24 kVA=1.44 irradiance=1 Pmpp=1.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_109 phases=1 bus1=G2100DN4800_N283861_sec_45.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_110 phases=1 bus1=G2100EH3700_N292308_sec_6.1 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_111 phases=1 bus1=G2100EO2100_N292498_sec_15.3 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_112 phases=3 conn = delta bus1=G2100FE2600_N292234_sec_10.1.2.3 kV=0.48 kVA=1.32 irradiance=1 Pmpp=1.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_113 phases=3 conn = delta bus1=G2100FG1700_N292304_sec_11.1.2.3 kV=0.48 kVA=9.84 irradiance=1 Pmpp=8.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_114 phases=1 bus1=G2100FO1600_N292502_sec_4.3 kV=0.24 kVA=1.68 irradiance=1 Pmpp=1.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_115 phases=1 bus1=G2100GM9700_N292423_sec_17.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_116 phases=1 bus1=G2100GN4300_N292461_sec_4.1 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_117 phases=1 bus1=G2100GN7300_N292464_sec_3.1 kV=0.24 kVA=1.68 irradiance=1 Pmpp=1.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_118 phases=1 bus1=G2100GO6100_N292504_sec_7.1 kV=0.24 kVA=6.6 irradiance=1 Pmpp=5.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_119 phases=3 conn = delta bus1=G2100HE3000_N292212_sec_1.1.2.3 kV=0.48 kVA=59.2413 irradiance=1 Pmpp=49.3677 %cutin=0.1 %cutout=0.1
New PVSystem.PV_120 phases=1 bus1=G2100HM9900_N292433_sec_7.3 kV=0.24 kVA=1.8 irradiance=1 Pmpp=1.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_121 phases=3 conn = delta bus1=G2100HN2600_N292488_sec_11.1.2.3 kV=0.48 kVA=9.48 irradiance=1 Pmpp=7.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_122 phases=1 bus1=G2100HN5600_N292453_sec_6.3 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_123 phases=1 bus1=G2100HN5600_N292453_sec_30.3 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_124 phases=1 bus1=G2100HN5600_N292453_sec_44.3 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_125 phases=1 bus1=G2100IN7700_N292438_sec_16.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_126 phases=1 bus1=G2100OM2900_N300514_sec_5.1 kV=0.24 kVA=7.08 irradiance=1 Pmpp=5.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_127 phases=1 bus1=G2100ON7300_N300541_sec_1.1 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_128 phases=1 bus1=G2100ON7400_N300547_sec_4.1 kV=0.24 kVA=3.6 irradiance=1 Pmpp=3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_129 phases=1 bus1=G2100PM3800_N300523_sec_1.2 kV=0.24 kVA=0.6 irradiance=1 Pmpp=0.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_130 phases=1 bus1=G2100SM8900_N312424_sec_7.2 kV=0.24 kVA=6.6 irradiance=1 Pmpp=5.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_131 phases=1 bus1=G2100SP2100_N312536_sec_5.2 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_132 phases=1 bus1=G2101AC8800_N283998_sec_2.2 kV=0.24 kVA=11.88 irradiance=1 Pmpp=9.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_133 phases=1 bus1=G2101AC9800_N283938_sec_2.3 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_134 phases=1 bus1=G2101AJ7700_N284211_sec_2.1 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_135 phases=1 bus1=G2101CA2900_N283939_sec_1.1 kV=0.24 kVA=7.1361 irradiance=1 Pmpp=5.9467 %cutin=0.1 %cutout=0.1
New PVSystem.PV_136 phases=1 bus1=G2101CI7200_N284177_sec_2.3 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_137 phases=1 bus1=G2101DO4400_N284309_sec_2.1 kV=0.24 kVA=4.7489 irradiance=1 Pmpp=3.9575 %cutin=0.1 %cutout=0.1
New PVSystem.PV_138 phases=1 bus1=G2101EC8400_N292647_sec_2.1 kV=0.24 kVA=7.92 irradiance=1 Pmpp=6.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_139 phases=1 bus1=G2101EK5700_N292808_sec_1.2 kV=0.24 kVA=5.4 irradiance=1 Pmpp=4.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_140 phases=1 bus1=G2101GD1300_N292637_sec_15.1 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_141 phases=1 bus1=G2101GD5100_N292637_sec_6.1 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_142 phases=1 bus1=G2101GM2300_N292831_sec_2.2 kV=0.24 kVA=11.0817 irradiance=1 Pmpp=9.2348 %cutin=0.1 %cutout=0.1
New PVSystem.PV_143 phases=1 bus1=G2101HC2500_N292626_sec_4.1 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_144 phases=1 bus1=G2101HK5000_N292837_sec_2.3 kV=0.24 kVA=5.2028 irradiance=1 Pmpp=4.3357 %cutin=0.1 %cutout=0.1
New PVSystem.PV_145 phases=1 bus1=G2101KA0900_N300672_sec_20.1 kV=0.24 kVA=12 irradiance=1 Pmpp=10 %cutin=0.1 %cutout=0.1
New PVSystem.PV_146 phases=1 bus1=G2101PB7100_N300674_sec_7.1 kV=0.24 kVA=6.96 irradiance=1 Pmpp=5.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_147 phases=1 bus1=G2101PC3200_N300744_sec_5.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_148 phases=1 bus1=G2101QC3700_N300767_sec_3.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_149 phases=1 bus1=G2101QC6000_N300736_sec_1.3 kV=0.24 kVA=5.0703 irradiance=1 Pmpp=4.2252 %cutin=0.1 %cutout=0.1
New PVSystem.PV_150 phases=1 bus1=G2101QC7600_N300750_sec_3.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_151 phases=1 bus1=G2101RA8200_N312510_sec_4.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_152 phases=1 bus1=G2101SB6500_N312568_sec_1.1 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_153 phases=1 bus1=G2101UB2800_N312558_sec_4.2 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_154 phases=1 bus1=G2102AC6800_N284336_sec_1.1 kV=0.24 kVA=9.48 irradiance=1 Pmpp=7.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_155 phases=1 bus1=G2102AC8400_N284339_sec_1.1 kV=0.24 kVA=9.12 irradiance=1 Pmpp=7.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_156 phases=1 bus1=G2000SN8800_N274200_sec_2.3 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_157 phases=1 bus1=G2000SO2200_N274207_sec_5.3 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_158 phases=1 bus1=G2000UJ0800_N283722_sec_2.3 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_159 phases=1 bus1=G2000UO1100_N283873_sec_4.3 kV=0.24 kVA=6.84 irradiance=1 Pmpp=5.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_160 phases=1 bus1=G2000VM1500_N283827_sec_2.2 kV=0.24 kVA=5.64 irradiance=1 Pmpp=4.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_161 phases=1 bus1=G2000VM6800_N283833_sec_2.2 kV=0.24 kVA=5.9881 irradiance=1 Pmpp=4.9901 %cutin=0.1 %cutout=0.1
New PVSystem.PV_162 phases=1 bus1=G2000WI4400_N283710_sec_1.2 kV=0.24 kVA=8.3645 irradiance=1 Pmpp=6.9704 %cutin=0.1 %cutout=0.1
New PVSystem.PV_163 phases=1 bus1=G2000WN0100_N283840_sec_1.2 kV=0.24 kVA=10.8617 irradiance=1 Pmpp=9.0514 %cutin=0.1 %cutout=0.1
New PVSystem.PV_164 phases=1 bus1=G2000WO2300_N283902_sec_1.3 kV=0.24 kVA=6.96 irradiance=1 Pmpp=5.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_165 phases=1 bus1=G2000XM1800_N283834_sec_1.3 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_166 phases=1 bus1=G2001RB7800_N274248_sec_4.3 kV=0.24 kVA=6.36 irradiance=1 Pmpp=5.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_167 phases=1 bus1=G2001RJ3400_N274458_sec_4.2 kV=0.24 kVA=5.16 irradiance=1 Pmpp=4.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_168 phases=1 bus1=G2001RJ9700_N274469_sec_2.2 kV=0.24 kVA=6.24 irradiance=1 Pmpp=5.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_169 phases=1 bus1=G2001TD3700_N274305_sec_6.3 kV=0.24 kVA=5.04 irradiance=1 Pmpp=4.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_170 phases=1 bus1=G2001UJ6300_N284204_sec_1.2 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_171 phases=1 bus1=G2001UK8700_N284232_sec_3.2 kV=0.24 kVA=7.2325 irradiance=1 Pmpp=6.0271 %cutin=0.1 %cutout=0.1
New PVSystem.PV_172 phases=1 bus1=G2001WL3500_N284250_sec_2.2 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_173 phases=1 bus1=G2001XA3300_N283909_sec_3.3 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_174 phases=1 bus1=G2001XC3700_N283971_sec_4.3 kV=0.24 kVA=6 irradiance=1 Pmpp=5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_175 phases=1 bus1=G2001XE2600_N284069_sec_1.1 kV=0.24 kVA=7.5566 irradiance=1 Pmpp=6.2971 %cutin=0.1 %cutout=0.1
New PVSystem.PV_176 phases=1 bus1=G2001XK8300_N284228_sec_2.3 kV=0.24 kVA=9.6 irradiance=1 Pmpp=8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_177 phases=1 bus1=G2100AG8700_N283594_sec_2.3 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_178 phases=1 bus1=G2100AI4900_N283724_sec_2.2 kV=0.24 kVA=3.6228 irradiance=1 Pmpp=3.019 %cutin=0.1 %cutout=0.1
New PVSystem.PV_179 phases=1 bus1=G2100AK4600_N283751_sec_1.2 kV=0.24 kVA=6.72 irradiance=1 Pmpp=5.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_180 phases=1 bus1=G2100BG5600_N283598_sec_1.3 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_181 phases=1 bus1=G2100BI5900_N283697_sec_1.1 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_182 phases=1 bus1=G2100BL0800_N283800_sec_4.1 kV=0.24 kVA=6.84 irradiance=1 Pmpp=5.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_183 phases=1 bus1=G2100BM3700_N283826_sec_2.1 kV=0.24 kVA=4.56 irradiance=1 Pmpp=3.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_184 phases=1 bus1=G2100CH7400_N283632_sec_3.3 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_185 phases=1 bus1=G2100CK4000_N283780_sec_6.2 kV=0.24 kVA=5.5398 irradiance=1 Pmpp=4.6165 %cutin=0.1 %cutout=0.1
New PVSystem.PV_186 phases=1 bus1=G2100CL7400_N283783_sec_1.1 kV=0.24 kVA=7.56 irradiance=1 Pmpp=6.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_187 phases=1 bus1=G2100CN4900_N283858_sec_12.3 kV=0.24 kVA=5.04 irradiance=1 Pmpp=4.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_188 phases=1 bus1=G2100DK1500_N283758_sec_4.2 kV=0.24 kVA=10.92 irradiance=1 Pmpp=9.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_189 phases=1 bus1=G2100DM3200_N283818_sec_4.3 kV=0.24 kVA=6 irradiance=1 Pmpp=5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_190 phases=1 bus1=G2100EM2500_N292390_sec_14.2 kV=0.24 kVA=10.8 irradiance=1 Pmpp=9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_191 phases=1 bus1=G2100EN2200_N292457_sec_34.3 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_192 phases=1 bus1=G2100EN7100_N292449_sec_3.3 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_193 phases=1 bus1=G2100EO1300_N292510_sec_3.3 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_194 phases=3 conn = delta bus1=G2100FJ3800_N292380_sec_13.1.2.3 kV=0.48 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_195 phases=3 conn = delta bus1=G2100FL1200_N292405_sec_3.1.2.3 kV=0.48 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_196 phases=3 conn = delta bus1=G2100FL1200_N292405_sec_6.1.2.3 kV=0.48 kVA=35.04 irradiance=1 Pmpp=29.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_197 phases=3 conn = delta bus1=G2100GI5400_N292325_sec_4.1.2.3 kV=0.48 kVA=19.68 irradiance=1 Pmpp=16.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_198 phases=1 bus1=G2100GM9700_N292423_sec_20.3 kV=0.24 kVA=0.48 irradiance=1 Pmpp=0.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_199 phases=1 bus1=G2100HM9900_N292433_sec_3.3 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_200 phases=1 bus1=G2100HN5600_N292453_sec_2.3 kV=0.24 kVA=2.28 irradiance=1 Pmpp=1.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_201 phases=1 bus1=G2100HN5600_N292453_sec_54.3 kV=0.24 kVA=0.24 irradiance=1 Pmpp=0.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_202 phases=1 bus1=G2100NL6900_N300504_sec_2.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_203 phases=1 bus1=G2100NM7500_N300513_sec_2.1 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_204 phases=1 bus1=G2100NM7500_N300513_sec_4.1 kV=0.24 kVA=5.4 irradiance=1 Pmpp=4.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_205 phases=1 bus1=G2100NN4200_N300548_sec_5.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_206 phases=1 bus1=G2100OM0900_N300535_sec_6.1 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_207 phases=1 bus1=G2100ON7300_N300541_sec_3.1 kV=0.24 kVA=7.32 irradiance=1 Pmpp=6.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_208 phases=1 bus1=G2100PN0800_N300563_sec_4.1 kV=0.24 kVA=6.72 irradiance=1 Pmpp=5.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_209 phases=1 bus1=G2100PN4000_N300544_sec_2.1 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_210 phases=1 bus1=G2100RN1800_N300557_sec_8.3 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_211 phases=1 bus1=G2101AL8800_N284268_sec_1.1 kV=0.24 kVA=6.72 irradiance=1 Pmpp=5.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_212 phases=1 bus1=G2101BL8500_N284244_sec_1.1 kV=0.24 kVA=11.7401 irradiance=1 Pmpp=9.7834 %cutin=0.1 %cutout=0.1
New PVSystem.PV_213 phases=1 bus1=G2101CJ2700_N284206_sec_1.1 kV=0.24 kVA=7.6676 irradiance=1 Pmpp=6.3897 %cutin=0.1 %cutout=0.1
New PVSystem.PV_214 phases=1 bus1=G2101DC0100_N283946_sec_4.1 kV=0.24 kVA=8.04 irradiance=1 Pmpp=6.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_215 phases=1 bus1=G2101FC8400_N292612_sec_19.2 kV=0.24 kVA=4.56 irradiance=1 Pmpp=3.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_216 phases=1 bus1=G2101FF6700_N292703_sec_2.2 kV=0.24 kVA=11.816 irradiance=1 Pmpp=9.8467 %cutin=0.1 %cutout=0.1
New PVSystem.PV_217 phases=1 bus1=G2101FK7600_N292809_sec_1.2 kV=0.24 kVA=10.56 irradiance=1 Pmpp=8.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_218 phases=1 bus1=G2101GD1300_N292637_sec_7.1 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_219 phases=1 bus1=G2101GD1300_N292637_sec_13.1 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_220 phases=1 bus1=G2101GD5100_N292637_sec_13.1 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_221 phases=1 bus1=G2101GD5100_N292637_sec_14.1 kV=0.24 kVA=3.84 irradiance=1 Pmpp=3.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_222 phases=1 bus1=G2101GD5100_N292637_sec_19.1 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_223 phases=3 conn = delta bus1=G2101HA2400_N292547_sec_1.1.2.3 kV=0.48 kVA=38.64 irradiance=1 Pmpp=32.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_224 phases=1 bus1=G2101HB3800_N292598_sec_12.1 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_225 phases=1 bus1=G2101HJ1200_N292801_sec_2.2 kV=0.24 kVA=11.4 irradiance=1 Pmpp=9.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_226 phases=1 bus1=G2101HK4700_N292855_sec_1.3 kV=0.24 kVA=11.4 irradiance=1 Pmpp=9.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_227 phases=1 bus1=G2101IK4600_N300997_sec_1.3 kV=0.24 kVA=6.9967 irradiance=1 Pmpp=5.8305 %cutin=0.1 %cutout=0.1
New PVSystem.PV_228 phases=1 bus1=G2101JF1200_N292702_sec_4.1 kV=0.24 kVA=3.48 irradiance=1 Pmpp=2.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_229 phases=1 bus1=G2101PC7200_N300740_sec_1.3 kV=0.24 kVA=1.2 irradiance=1 Pmpp=1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_230 phases=1 bus1=G2101QB4300_N300711_sec_2.3 kV=0.24 kVA=2.28 irradiance=1 Pmpp=1.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_231 phases=1 bus1=G2101QB4300_N300711_sec_4.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_232 phases=1 bus1=G2101SA6800_N312536_sec_5.2 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_233 phases=1 bus1=G2101SB2000_N312551_sec_4.1 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_234 phases=1 bus1=G2102AC6800_N284336_sec_2.1 kV=0.24 kVA=9.48 irradiance=1 Pmpp=7.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_235 phases=1 bus1=G2000UL7700_N283791_sec_2.2 kV=0.24 kVA=6.24 irradiance=1 Pmpp=5.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_236 phases=1 bus1=G2000UO1100_N283873_sec_2.3 kV=0.24 kVA=6.72 irradiance=1 Pmpp=5.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_237 phases=1 bus1=G2000VH9500_N283675_sec_1.2 kV=0.24 kVA=8.1884 irradiance=1 Pmpp=6.8237 %cutin=0.1 %cutout=0.1
New PVSystem.PV_238 phases=1 bus1=G2000WM0100_N283809_sec_1.3 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_239 phases=1 bus1=G2000XE9500_N283544_sec_5.3 kV=0.24 kVA=4.0093 irradiance=1 Pmpp=3.3411 %cutin=0.1 %cutout=0.1
New PVSystem.PV_240 phases=1 bus1=G2001SH1900_N1347089_sec_3.1 kV=0.24 kVA=9.72 irradiance=1 Pmpp=8.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_241 phases=1 bus1=G2001SH3700_N274411_sec_8.1 kV=0.24 kVA=7.44 irradiance=1 Pmpp=6.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_242 phases=1 bus1=G2001SL9500_N284284_sec_2.2 kV=0.24 kVA=6.5785 irradiance=1 Pmpp=5.482 %cutin=0.1 %cutout=0.1
New PVSystem.PV_243 phases=1 bus1=G2001TI4000_N284133_sec_1.2 kV=0.24 kVA=14.8966 irradiance=1 Pmpp=12.4139 %cutin=0.1 %cutout=0.1
New PVSystem.PV_244 phases=1 bus1=G2001UD7700_N284028_sec_6.3 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_245 phases=1 bus1=G2001UD9000_N283927_sec_3.3 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_246 phases=1 bus1=G2001VF9300_N284100_sec_1.3 kV=0.24 kVA=6.6 irradiance=1 Pmpp=5.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_247 phases=1 bus1=G2001VK4000_N284221_sec_2.2 kV=0.24 kVA=11.52 irradiance=1 Pmpp=9.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_248 phases=1 bus1=G2001WE7200_N1300454_sec_1.1 kV=0.24 kVA=0.12 irradiance=1 Pmpp=0.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_249 phases=1 bus1=G2001XE7600_N284065_sec_5.1 kV=0.24 kVA=8.28 irradiance=1 Pmpp=6.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_250 phases=1 bus1=G2001XF9200_N284087_sec_2.3 kV=0.24 kVA=0.24 irradiance=1 Pmpp=0.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_251 phases=1 bus1=G2100AD9900_N283564_sec_4.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_252 phases=1 bus1=G2100AE9900_N283556_sec_7.3 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_253 phases=1 bus1=G2100AF5900_N283577_sec_7.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_254 phases=1 bus1=G2100BM6500_N283823_sec_1.1 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_255 phases=1 bus1=G2100BN9700_N283853_sec_5.3 kV=0.24 kVA=1.68 irradiance=1 Pmpp=1.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_256 phases=1 bus1=G2100CH7400_N283632_sec_8.3 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_257 phases=1 bus1=G2100CK4000_N283780_sec_1.2 kV=0.24 kVA=4.3083 irradiance=1 Pmpp=3.5902 %cutin=0.1 %cutout=0.1
New PVSystem.PV_258 phases=1 bus1=G2100CK4000_N283780_sec_3.2 kV=0.24 kVA=6.36 irradiance=1 Pmpp=5.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_259 phases=1 bus1=G2100CK4000_N283780_sec_4.2 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_260 phases=1 bus1=G2100DH9500_N292300_sec_4.3 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_261 phases=1 bus1=G2100DK1500_N283758_sec_6.2 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_262 phases=1 bus1=G2100DN4800_N283861_sec_29.3 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_263 phases=1 bus1=G2100DN4800_N283861_sec_43.3 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_264 phases=3 conn = delta bus1=G2100EG8700_N292270_sec_4.1.2.3 kV=0.48 kVA=20.52 irradiance=1 Pmpp=17.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_265 phases=1 bus1=G2100EK8800_N292347_sec_12.2 kV=0.24 kVA=5.16 irradiance=1 Pmpp=4.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_266 phases=1 bus1=G2100EM2500_N292390_sec_8.2 kV=0.24 kVA=6.84 irradiance=1 Pmpp=5.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_267 phases=1 bus1=G2100EN8600_N292479_sec_6.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_268 phases=1 bus1=G2100FL0800_N292417_sec_1.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_269 phases=1 bus1=G2100FL3500_N292410_sec_2.2 kV=0.24 kVA=9.3167 irradiance=1 Pmpp=7.7639 %cutin=0.1 %cutout=0.1
New PVSystem.PV_270 phases=3 conn = delta bus1=G2100FO5600_N292520_sec_3.1.2.3 kV=0.48 kVA=8.04 irradiance=1 Pmpp=6.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_271 phases=1 bus1=G2100GM9700_N292423_sec_1.3 kV=0.24 kVA=0.48 irradiance=1 Pmpp=0.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_272 phases=3 conn = delta bus1=G2100GO7200_N292517_sec_2.1.2.3 kV=0.48 kVA=188.64 irradiance=1 Pmpp=157.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_273 phases=3 conn = delta bus1=G2100GO7200_N292517_sec_11.1.2.3 kV=0.48 kVA=6.12 irradiance=1 Pmpp=5.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_274 phases=3 conn = delta bus1=G2100HG5500_N292272_sec_1.1.2.3 kV=0.48 kVA=144.12 irradiance=1 Pmpp=120.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_275 phases=1 bus1=G2100HM9900_N292433_sec_4.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_276 phases=3 conn = delta bus1=G2100HN2600_N292488_sec_2.1.2.3 kV=0.48 kVA=16.44 irradiance=1 Pmpp=13.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_277 phases=1 bus1=G2100IN2700_N292475_sec_35.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_278 phases=1 bus1=G2100JP3100_N300601_sec_3.1 kV=0.24 kVA=10.08 irradiance=1 Pmpp=8.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_279 phases=1 bus1=G2100NL6900_N300504_sec_3.1 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_280 phases=1 bus1=G2100OM2900_N300514_sec_3.1 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_281 phases=1 bus1=G2100ON6900_N300568_sec_1.1 kV=0.24 kVA=3.6 irradiance=1 Pmpp=3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_282 phases=1 bus1=G2100PN0800_N300563_sec_2.1 kV=0.24 kVA=4.56 irradiance=1 Pmpp=3.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_283 phases=1 bus1=G2100PN6500_N300562_sec_4.1 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_284 phases=1 bus1=G2100PO1400_N300580_sec_9.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_285 phases=1 bus1=G2100RN9500_N312395_sec_9.3 kV=0.24 kVA=12 irradiance=1 Pmpp=10 %cutin=0.1 %cutout=0.1
New PVSystem.PV_286 phases=1 bus1=G2100SP2100_N312536_sec_2.2 kV=0.24 kVA=7.8006 irradiance=1 Pmpp=6.5005 %cutin=0.1 %cutout=0.1
New PVSystem.PV_287 phases=1 bus1=G2101DI0000_N284130_sec_1.3 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_288 phases=1 bus1=G2101EE3400_N284041_sec_4.2 kV=0.24 kVA=8.88 irradiance=1 Pmpp=7.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_289 phases=1 bus1=G2101EL2800_N284246_sec_3.1 kV=0.24 kVA=10.4613 irradiance=1 Pmpp=8.7177 %cutin=0.1 %cutout=0.1
New PVSystem.PV_290 phases=1 bus1=G2101FC3500_N292616_sec_1.1 kV=0.24 kVA=20.9255 irradiance=1 Pmpp=17.4379 %cutin=0.1 %cutout=0.1
New PVSystem.PV_291 phases=1 bus1=G2101FC8400_N292612_sec_12.2 kV=0.24 kVA=4.56 irradiance=1 Pmpp=3.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_292 phases=1 bus1=G2101FD9100_N292643_sec_20.1 kV=0.24 kVA=7.44 irradiance=1 Pmpp=6.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_293 phases=1 bus1=G2101FE1400_N292665_sec_4.1 kV=0.24 kVA=4.56 irradiance=1 Pmpp=3.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_294 phases=1 bus1=G2101FE1400_N292665_sec_6.1 kV=0.24 kVA=10.08 irradiance=1 Pmpp=8.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_295 phases=1 bus1=G2101GD6200_N292642_sec_12.1 kV=0.24 kVA=2.28 irradiance=1 Pmpp=1.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_296 phases=1 bus1=G2101GD6200_N292642_sec_21.1 kV=0.24 kVA=1.2 irradiance=1 Pmpp=1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_297 phases=1 bus1=G2101HB3800_N292598_sec_11.1 kV=0.24 kVA=3.6 irradiance=1 Pmpp=3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_298 phases=1 bus1=G2101HD1100_N292645_sec_12.1 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_299 phases=1 bus1=G2101HD1100_N292645_sec_13.1 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_300 phases=1 bus1=G2101JF1200_N292702_sec_2.1 kV=0.24 kVA=3.48 irradiance=1 Pmpp=2.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_301 phases=1 bus1=G2101JF1200_N292702_sec_7.1 kV=0.24 kVA=6.72 irradiance=1 Pmpp=5.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_302 phases=1 bus1=G2101JG9800_N300850_sec_2.1 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_303 phases=1 bus1=G2101KA0900_N300672_sec_17.1 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_304 phases=1 bus1=G2101KA0900_N300672_sec_21.1 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_305 phases=1 bus1=G2101KA2300_N300631_sec_13.1 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_306 phases=1 bus1=G2101KA3900_N300679_sec_20.1 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_307 phases=1 bus1=G2101OA1800_N300620_sec_4.3 kV=0.24 kVA=6.36 irradiance=1 Pmpp=5.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_308 phases=1 bus1=G2101OA2300_N300690_sec_6.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_309 phases=1 bus1=G2101PB5100_N300681_sec_5.1 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_310 phases=1 bus1=G2101PC7200_N300740_sec_4.3 kV=0.24 kVA=0.48 irradiance=1 Pmpp=0.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_311 phases=1 bus1=G2101SB2000_N312551_sec_8.1 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_312 phases=1 bus1=G2000SK5500_N274137_sec_8.2 kV=0.24 kVA=6.72 irradiance=1 Pmpp=5.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_313 phases=1 bus1=G2000TN4400_N283873_sec_4.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_314 phases=1 bus1=G2000UJ6500_N283747_sec_6.2 kV=0.24 kVA=10.08 irradiance=1 Pmpp=8.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_315 phases=1 bus1=G2000VJ0200_N283716_sec_2.2 kV=0.24 kVA=5.4 irradiance=1 Pmpp=4.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_316 phases=1 bus1=G2000XN2900_N283859_sec_1.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_317 phases=1 bus1=G2001QN1400_N274536_sec_2.2 kV=0.24 kVA=10.8 irradiance=1 Pmpp=9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_318 phases=1 bus1=G2001RH0400_N274403_sec_7.2 kV=0.24 kVA=5.64 irradiance=1 Pmpp=4.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_319 phases=1 bus1=G2001RI6300_N1347089_sec_1.1 kV=0.24 kVA=2.7245 irradiance=1 Pmpp=2.2704 %cutin=0.1 %cutout=0.1
New PVSystem.PV_320 phases=1 bus1=G2001RI6300_N1347089_sec_7.1 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_321 phases=1 bus1=G2001SL0100_N274540_sec_4.2 kV=0.24 kVA=10.6182 irradiance=1 Pmpp=8.8485 %cutin=0.1 %cutout=0.1
New PVSystem.PV_322 phases=1 bus1=G2001SL1400_N274531_sec_4.2 kV=0.24 kVA=8.6128 irradiance=1 Pmpp=7.1773 %cutin=0.1 %cutout=0.1
New PVSystem.PV_323 phases=1 bus1=G2001TE3200_N284042_sec_1.3 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_324 phases=1 bus1=G2001UJ5100_N284204_sec_4.2 kV=0.24 kVA=0 irradiance=1 Pmpp=0 %cutin=0.1 %cutout=0.1
New PVSystem.PV_325 phases=1 bus1=G2001XE9200_N284049_sec_1.3 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_326 phases=1 bus1=G2100AF5900_N283577_sec_3.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_327 phases=1 bus1=G2100AH8200_N283618_sec_7.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_328 phases=1 bus1=G2100BH6100_N283623_sec_2.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_329 phases=1 bus1=G2100BJ0700_N283696_sec_5.2 kV=0.24 kVA=10.7629 irradiance=1 Pmpp=8.9691 %cutin=0.1 %cutout=0.1
New PVSystem.PV_330 phases=1 bus1=G2100BJ0700_N283696_sec_8.2 kV=0.24 kVA=6.24 irradiance=1 Pmpp=5.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_331 phases=1 bus1=G2100BJ5900_N283761_sec_1.2 kV=0.24 kVA=11.88 irradiance=1 Pmpp=9.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_332 phases=1 bus1=G2100CH1800_N1385522_sec_1.3 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_333 phases=1 bus1=G2100CH1800_N1385522_sec_4.3 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_334 phases=1 bus1=G2100DJ7200_N292334_sec_5.2 kV=0.24 kVA=4.68 irradiance=1 Pmpp=3.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_335 phases=1 bus1=G2100DM2900_N283831_sec_1.3 kV=0.24 kVA=5.16 irradiance=1 Pmpp=4.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_336 phases=1 bus1=G2100DN4800_N283861_sec_5.3 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_337 phases=1 bus1=G2100DN4800_N283861_sec_33.3 kV=0.24 kVA=0.72 irradiance=1 Pmpp=0.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_338 phases=1 bus1=G2100DN4800_N283861_sec_37.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_339 phases=1 bus1=G2100DN4800_N283861_sec_57.3 kV=0.24 kVA=0.6 irradiance=1 Pmpp=0.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_340 phases=1 bus1=G2100EK1100_N292334_sec_6.2 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_341 phases=1 bus1=G2100EM1500_N292428_sec_2.3 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_342 phases=1 bus1=G2100EM6500_N292425_sec_6.3 kV=0.24 kVA=1.44 irradiance=1 Pmpp=1.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_343 phases=3 conn = delta bus1=G2100FH3200_N292302_sec_6.1.2.3 kV=0.48 kVA=123.24 irradiance=1 Pmpp=102.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_344 phases=3 conn = delta bus1=G2100FJ4400_N292396_sec_4.1.2.3 kV=0.48 kVA=26.28 irradiance=1 Pmpp=21.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_345 phases=1 bus1=G2100FO1600_N292502_sec_14.3 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_346 phases=1 bus1=G2100GJ1600_N292364_sec_2.1 kV=0.24 kVA=7.3397 irradiance=1 Pmpp=6.1165 %cutin=0.1 %cutout=0.1
New PVSystem.PV_347 phases=3 conn = delta bus1=G2100GM6700_N292446_sec_2.1.2.3 kV=0.48 kVA=11.04 irradiance=1 Pmpp=9.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_348 phases=1 bus1=G2100GN4300_N292461_sec_7.1 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_349 phases=1 bus1=G2100HM3200_N292420_sec_17.3 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_350 phases=1 bus1=G2100HM9900_N292433_sec_23.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_351 phases=1 bus1=G2100HN5600_N292453_sec_33.3 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_352 phases=1 bus1=G2100IL1000_N292412_sec_8.3 kV=0.24 kVA=0.84 irradiance=1 Pmpp=0.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_353 phases=1 bus1=G2100IL1000_N292412_sec_13.3 kV=0.24 kVA=0.48 irradiance=1 Pmpp=0.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_354 phases=1 bus1=G2100IL1000_N292412_sec_36.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_355 phases=1 bus1=G2100IM6700_N292430_sec_27.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_356 phases=1 bus1=G2100IN2700_N292475_sec_32.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_357 phases=1 bus1=G2100IN7700_N292438_sec_24.3 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_358 phases=1 bus1=G2100NM6600_N300513_sec_5.1 kV=0.24 kVA=7.68 irradiance=1 Pmpp=6.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_359 phases=1 bus1=G2100NM7500_N300513_sec_5.1 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_360 phases=1 bus1=G2100ON6900_N300568_sec_2.1 kV=0.24 kVA=7.44 irradiance=1 Pmpp=6.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_361 phases=1 bus1=G2100PA2100_N300606_sec_5.1 kV=0.24 kVA=3.6 irradiance=1 Pmpp=3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_362 phases=1 bus1=G2100QM2700_N300529_sec_6.2 kV=0.24 kVA=6.12 irradiance=1 Pmpp=5.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_363 phases=1 bus1=G2100QP2300_N300614_sec_6.1 kV=0.24 kVA=3.84 irradiance=1 Pmpp=3.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_364 phases=1 bus1=G2100SM8900_N312424_sec_3.2 kV=0.24 kVA=8.5197 irradiance=1 Pmpp=7.0998 %cutin=0.1 %cutout=0.1
New PVSystem.PV_365 phases=1 bus1=G2100TO1000_N312424_sec_7.2 kV=0.24 kVA=4.8 irradiance=1 Pmpp=4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_366 phases=1 bus1=G2100TO1000_N312424_sec_10.2 kV=0.24 kVA=11.52 irradiance=1 Pmpp=9.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_367 phases=1 bus1=G2101CI0100_N284212_sec_2.1 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_368 phases=1 bus1=G2101CI1000_N284174_sec_3.3 kV=0.24 kVA=6.5545 irradiance=1 Pmpp=5.4621 %cutin=0.1 %cutout=0.1
New PVSystem.PV_369 phases=1 bus1=G2101CJ7200_N284194_sec_2.1 kV=0.24 kVA=9.24 irradiance=1 Pmpp=7.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_370 phases=1 bus1=G2101EC1500_N292602_sec_4.1 kV=0.24 kVA=8.16 irradiance=1 Pmpp=6.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_371 phases=1 bus1=G2101EM2300_N284270_sec_3.1 kV=0.24 kVA=6.84 irradiance=1 Pmpp=5.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_372 phases=1 bus1=G2101GC3200_N292623_sec_16.1 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_373 phases=1 bus1=G2101GC9700_N292633_sec_4.1 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_374 phases=1 bus1=G2101GC9700_N292633_sec_12.1 kV=0.24 kVA=1.68 irradiance=1 Pmpp=1.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_375 phases=1 bus1=G2101GC9700_N292633_sec_15.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_376 phases=1 bus1=G2101GD5100_N292637_sec_3.1 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_377 phases=1 bus1=G2101GD6200_N292642_sec_6.1 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_378 phases=1 bus1=G2101GD9500_N292651_sec_6.1 kV=0.24 kVA=1.32 irradiance=1 Pmpp=1.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_379 phases=1 bus1=G2101HB7500_N292585_sec_2.1 kV=0.24 kVA=4.56 irradiance=1 Pmpp=3.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_380 phases=1 bus1=G2101HD3500_N292652_sec_12.1 kV=0.24 kVA=3.6 irradiance=1 Pmpp=3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_381 phases=1 bus1=G2101IJ8600_N292802_sec_4.3 kV=0.24 kVA=11.4784 irradiance=1 Pmpp=9.5654 %cutin=0.1 %cutout=0.1
New PVSystem.PV_382 phases=1 bus1=G2101JF8800_N300850_sec_1.1 kV=0.24 kVA=4.56 irradiance=1 Pmpp=3.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_383 phases=1 bus1=G2101KA6200_N300623_sec_12.1 kV=0.24 kVA=3.6 irradiance=1 Pmpp=3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_384 phases=1 bus1=G2101OA1800_N300620_sec_6.3 kV=0.24 kVA=5.16 irradiance=1 Pmpp=4.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_385 phases=1 bus1=G2101OP2300_N300646_sec_1.1 kV=0.24 kVA=6 irradiance=1 Pmpp=5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_386 phases=1 bus1=G2101RA8200_N312510_sec_2.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_387 phases=1 bus1=G2101SA6800_N312536_sec_2.2 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_388 phases=1 bus1=G2102AA5600_N284324_sec_2.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_389 phases=1 bus1=G2102DG8300_N284426_sec_1.1 kV=0.24 kVA=10.8221 irradiance=1 Pmpp=9.0184 %cutin=0.1 %cutout=0.1
