New PVSystem.PV_1 phases=1 bus1=G2000RN2800_N274196_sec_3.3 kV=0.24 kVA=2.28 irradiance=1 Pmpp=1.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_2 phases=1 bus1=G2000SN2500_N274191_sec_4.3 kV=0.24 kVA=5.04 irradiance=1 Pmpp=4.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_3 phases=1 bus1=G2000VI6200_N283684_sec_1.2 kV=0.24 kVA=5.4 irradiance=1 Pmpp=4.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_4 phases=1 bus1=G2000XK5800_N283764_sec_3.3 kV=0.24 kVA=1.2 irradiance=1 Pmpp=1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_5 phases=1 bus1=G2000XN9500_N283851_sec_4.3 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_6 phases=1 bus1=G2000XP1100_N283893_sec_2.3 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_7 phases=1 bus1=G2001RM3600_N274547_sec_1.2 kV=0.24 kVA=8.8543 irradiance=1 Pmpp=7.3786 %cutin=0.1 %cutout=0.1
New PVSystem.PV_8 phases=1 bus1=G2001SA1700_N274258_sec_3.3 kV=0.24 kVA=7.44 irradiance=1 Pmpp=6.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_9 phases=1 bus1=G2001SJ5400_N274470_sec_4.1 kV=0.24 kVA=7.92 irradiance=1 Pmpp=6.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_10 phases=1 bus1=G2001UD7700_N284028_sec_10.3 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_11 phases=1 bus1=G2001VD4400_N284006_sec_3.3 kV=0.24 kVA=6 irradiance=1 Pmpp=5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_12 phases=1 bus1=G2001VI5200_N284181_sec_6.2 kV=0.24 kVA=9.5631 irradiance=1 Pmpp=7.9692 %cutin=0.1 %cutout=0.1
New PVSystem.PV_13 phases=1 bus1=G2001WC3900_N284043_sec_6.3 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_14 phases=1 bus1=G2001XJ9600_N284217_sec_2.3 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_15 phases=1 bus1=G2001YA0800_N283921_sec_1.3 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_16 phases=1 bus1=G2100AE4800_N283558_sec_2.3 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_17 phases=1 bus1=G2100AG2100_N283585_sec_4.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_18 phases=1 bus1=G2100BE8900_N283564_sec_5.3 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_19 phases=1 bus1=G2100BG5600_N283598_sec_5.3 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_20 phases=1 bus1=G2100BH6100_N283623_sec_1.3 kV=0.24 kVA=4.92 irradiance=1 Pmpp=4.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_21 phases=1 bus1=G2100BJ7400_N283728_sec_3.2 kV=0.24 kVA=6 irradiance=1 Pmpp=5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_22 phases=1 bus1=G2100CH7400_N283632_sec_5.3 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_23 phases=1 bus1=G2100CH7400_N283632_sec_16.3 kV=0.24 kVA=3.84 irradiance=1 Pmpp=3.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_24 phases=1 bus1=G2100CO8200_N283869_sec_12.3 kV=0.24 kVA=0.84 irradiance=1 Pmpp=0.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_25 phases=1 bus1=G2100DG3700_N283614_sec_1.3 kV=0.24 kVA=1.68 irradiance=1 Pmpp=1.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_26 phases=1 bus1=G2100DG6300_N283589_sec_7.3 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_27 phases=1 bus1=G2100DN3000_N283838_sec_8.3 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_28 phases=1 bus1=G2100DO7000_N283865_sec_3.3 kV=0.24 kVA=1.32 irradiance=1 Pmpp=1.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_29 phases=1 bus1=G2100EG8500_N292275_sec_5.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_30 phases=1 bus1=G2100EK1100_N292334_sec_7.2 kV=0.24 kVA=8.16 irradiance=1 Pmpp=6.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_31 phases=1 bus1=G2100EN2200_N292457_sec_5.3 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_32 phases=1 bus1=G2100EN2200_N292457_sec_18.3 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_33 phases=3 conn = delta bus1=G2100FE2600_N292234_sec_6.1.2.3 kV=0.48 kVA=7.2 irradiance=1 Pmpp=6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_34 phases=3 conn = delta bus1=G2100FH3200_N292302_sec_5.1.2.3 kV=0.48 kVA=10.2 irradiance=1 Pmpp=8.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_35 phases=3 conn = delta bus1=G2100FN7600_N292486_sec_3.1.2.3 kV=0.48 kVA=51.84 irradiance=1 Pmpp=43.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_36 phases=1 bus1=G2100GN4600_N292459_sec_2.1 kV=0.24 kVA=12.7298 irradiance=1 Pmpp=10.6082 %cutin=0.1 %cutout=0.1
New PVSystem.PV_37 phases=1 bus1=G2100HM3200_N292420_sec_12.3 kV=0.24 kVA=1.2 irradiance=1 Pmpp=1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_38 phases=1 bus1=G2100HN5600_N292453_sec_23.3 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_39 phases=1 bus1=G2100HN5600_N292453_sec_64.3 kV=0.24 kVA=1.56 irradiance=1 Pmpp=1.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_40 phases=1 bus1=G2100IL1000_N292412_sec_3.3 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_41 phases=1 bus1=G2100IL1000_N292412_sec_14.3 kV=0.24 kVA=1.44 irradiance=1 Pmpp=1.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_42 phases=3 conn = delta bus1=G2100IL4000_N292400_sec_1.1.2.3 kV=0.48 kVA=364.8 irradiance=1 Pmpp=304 %cutin=0.1 %cutout=0.1
New PVSystem.PV_43 phases=1 bus1=G2100IM6700_N292430_sec_14.3 kV=0.24 kVA=2.28 irradiance=1 Pmpp=1.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_44 phases=1 bus1=G2100IM6700_N292430_sec_27.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_45 phases=1 bus1=G2100IN2700_N292475_sec_29.3 kV=0.24 kVA=0.12 irradiance=1 Pmpp=0.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_46 phases=1 bus1=G2100JP3100_N300601_sec_4.1 kV=0.24 kVA=6.5682 irradiance=1 Pmpp=5.4735 %cutin=0.1 %cutout=0.1
New PVSystem.PV_47 phases=1 bus1=G2100MN4700_N300558_sec_1.2 kV=0.24 kVA=6.84 irradiance=1 Pmpp=5.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_48 phases=1 bus1=G2100OJ3600_N300452_sec_2.2 kV=0.24 kVA=0.72 irradiance=1 Pmpp=0.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_49 phases=1 bus1=G2100OM2900_N300514_sec_3.1 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_50 phases=1 bus1=G2100ON6900_N300568_sec_5.1 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_51 phases=1 bus1=G2100QO8900_N300587_sec_3.2 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_52 phases=1 bus1=G2100RN9500_N312395_sec_7.3 kV=0.24 kVA=5.04 irradiance=1 Pmpp=4.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_53 phases=1 bus1=G2100TO1000_N312424_sec_8.2 kV=0.24 kVA=5.04 irradiance=1 Pmpp=4.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_54 phases=3 conn = delta bus1=G2100TO3200_N312445_sec_1.1.2.3 kV=0.48 kVA=81.0293 irradiance=1 Pmpp=67.5244 %cutin=0.1 %cutout=0.1
New PVSystem.PV_55 phases=1 bus1=G2101BD7000_N283957_sec_1.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_56 phases=1 bus1=G2101BM6500_N284282_sec_3.1 kV=0.24 kVA=8.8178 irradiance=1 Pmpp=7.3482 %cutin=0.1 %cutout=0.1
New PVSystem.PV_57 phases=1 bus1=G2101BN4800_N284308_sec_1.1 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_58 phases=1 bus1=G2101DC3900_N283999_sec_2.2 kV=0.24 kVA=6.7885 irradiance=1 Pmpp=5.6571 %cutin=0.1 %cutout=0.1
New PVSystem.PV_59 phases=1 bus1=G2101FC3500_N292616_sec_1.1 kV=0.24 kVA=7.7084 irradiance=1 Pmpp=6.4237 %cutin=0.1 %cutout=0.1
New PVSystem.PV_60 phases=1 bus1=G2101FD9100_N292643_sec_9.1 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_61 phases=1 bus1=G2101FD9100_N292643_sec_12.1 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_62 phases=1 bus1=G2101GD5100_N292637_sec_21.1 kV=0.24 kVA=9.12 irradiance=1 Pmpp=7.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_63 phases=1 bus1=G2101GJ5200_N292778_sec_2.2 kV=0.24 kVA=11.52 irradiance=1 Pmpp=9.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_64 phases=1 bus1=G2101HB3800_N292598_sec_5.1 kV=0.24 kVA=1.56 irradiance=1 Pmpp=1.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_65 phases=1 bus1=G2101HB3800_N292598_sec_6.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_66 phases=1 bus1=G2101HD1100_N292645_sec_10.1 kV=0.24 kVA=3.6 irradiance=1 Pmpp=3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_67 phases=1 bus1=G2101HD2900_N292658_sec_11.1 kV=0.24 kVA=1.68 irradiance=1 Pmpp=1.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_68 phases=1 bus1=G2101HL9000_N292832_sec_2.3 kV=0.24 kVA=7.32 irradiance=1 Pmpp=6.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_69 phases=1 bus1=G2101JF8800_N300850_sec_3.1 kV=0.24 kVA=7.4973 irradiance=1 Pmpp=6.2477 %cutin=0.1 %cutout=0.1
New PVSystem.PV_70 phases=1 bus1=G2101KA2300_N300631_sec_16.1 kV=0.24 kVA=6.386 irradiance=1 Pmpp=5.3216 %cutin=0.1 %cutout=0.1
New PVSystem.PV_71 phases=1 bus1=G2101KF1100_N300827_sec_1.1 kV=0.24 kVA=9.6908 irradiance=1 Pmpp=8.0757 %cutin=0.1 %cutout=0.1
New PVSystem.PV_72 phases=1 bus1=G2101OB2900_N300670_sec_2.3 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_73 phases=1 bus1=G2101PA3400_N300633_sec_7.1 kV=0.24 kVA=2.28 irradiance=1 Pmpp=1.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_74 phases=1 bus1=G2101PB2500_N300719_sec_6.3 kV=0.24 kVA=1.56 irradiance=1 Pmpp=1.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_75 phases=1 bus1=G2101PC8800_N300762_sec_2.3 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_76 phases=1 bus1=G2101QB4300_N300711_sec_5.3 kV=0.24 kVA=3.84 irradiance=1 Pmpp=3.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_77 phases=1 bus1=G2101QC1100_N300736_sec_4.3 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_78 phases=1 bus1=G2102DE7300_N284356_sec_3.1 kV=0.24 kVA=8.52 irradiance=1 Pmpp=7.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_79 phases=1 bus1=G2000SO2200_N274207_sec_4.3 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_80 phases=1 bus1=G2000XF7700_N283582_sec_1.3 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_81 phases=1 bus1=G2000XH0500_N283607_sec_1.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_82 phases=1 bus1=G2001RJ3400_N274458_sec_1.2 kV=0.24 kVA=13.451 irradiance=1 Pmpp=11.2092 %cutin=0.1 %cutout=0.1
New PVSystem.PV_83 phases=1 bus1=G2001SE4900_N274364_sec_1.3 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_84 phases=1 bus1=G2001SE4900_N274364_sec_2.3 kV=0.24 kVA=7.08 irradiance=1 Pmpp=5.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_85 phases=1 bus1=G2001TB6700_N274269_sec_1.3 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_86 phases=1 bus1=G2001UB4400_N283904_sec_5.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_87 phases=1 bus1=G2001WB3100_N283924_sec_2.3 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_88 phases=1 bus1=G2001WB8800_N283948_sec_8.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_89 phases=1 bus1=G2001WC7300_N283986_sec_3.3 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_90 phases=1 bus1=G2001WL3500_N284250_sec_4.2 kV=0.24 kVA=8.9696 irradiance=1 Pmpp=7.4747 %cutin=0.1 %cutout=0.1
New PVSystem.PV_91 phases=1 bus1=G2100AG2100_N283585_sec_9.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_92 phases=1 bus1=G2100AM8100_N283813_sec_2.1 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_93 phases=1 bus1=G2100AN4700_N283855_sec_2.3 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_94 phases=1 bus1=G2100CL7400_N283783_sec_3.1 kV=0.24 kVA=8.16 irradiance=1 Pmpp=6.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_95 phases=1 bus1=G2100CM0100_N283805_sec_2.1 kV=0.24 kVA=6.12 irradiance=1 Pmpp=5.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_96 phases=1 bus1=G2100CN9200_N283841_sec_3.3 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_97 phases=1 bus1=G2100DJ0100_N283721_sec_5.2 kV=0.24 kVA=3.547 irradiance=1 Pmpp=2.9558 %cutin=0.1 %cutout=0.1
New PVSystem.PV_98 phases=1 bus1=G2100DK1500_N283758_sec_7.2 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_99 phases=1 bus1=G2100DM2900_N283831_sec_2.3 kV=0.24 kVA=2.28 irradiance=1 Pmpp=1.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_100 phases=1 bus1=G2100DN4800_N283861_sec_9.3 kV=0.24 kVA=1.68 irradiance=1 Pmpp=1.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_101 phases=1 bus1=G2100DN4800_N283861_sec_60.3 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_102 phases=1 bus1=G2100DO7000_N283865_sec_6.3 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_103 phases=1 bus1=G2100EH3700_N292308_sec_2.1 kV=0.24 kVA=7.32 irradiance=1 Pmpp=6.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_104 phases=1 bus1=G2100EK2800_N292334_sec_7.2 kV=0.24 kVA=6.24 irradiance=1 Pmpp=5.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_105 phases=1 bus1=G2100EM1500_N292428_sec_4.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_106 phases=1 bus1=G2100EM2500_N292390_sec_6.2 kV=0.24 kVA=13.2 irradiance=1 Pmpp=11 %cutin=0.1 %cutout=0.1
New PVSystem.PV_107 phases=1 bus1=G2100EM2500_N292390_sec_11.2 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_108 phases=1 bus1=G2100EN2200_N292457_sec_22.3 kV=0.24 kVA=1.2 irradiance=1 Pmpp=1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_109 phases=1 bus1=G2100EN2200_N292457_sec_29.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_110 phases=1 bus1=G2100EN2200_N292457_sec_37.3 kV=0.24 kVA=0.36 irradiance=1 Pmpp=0.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_111 phases=1 bus1=G2100FL0800_N292417_sec_3.3 kV=0.24 kVA=5.4 irradiance=1 Pmpp=4.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_112 phases=3 conn = delta bus1=G2100FL1200_N292405_sec_1.1.2.3 kV=0.48 kVA=55.08 irradiance=1 Pmpp=45.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_113 phases=1 bus1=G2100FO1600_N292502_sec_16.3 kV=0.24 kVA=1.8 irradiance=1 Pmpp=1.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_114 phases=3 conn = delta bus1=G2100GJ2600_N292359_sec_1.1.2.3 kV=0.48 kVA=27.72 irradiance=1 Pmpp=23.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_115 phases=1 bus1=G2100GM9700_N292423_sec_24.3 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_116 phases=1 bus1=G2100HN5600_N292453_sec_7.3 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_117 phases=1 bus1=G2100HN5600_N292453_sec_52.3 kV=0.24 kVA=0.96 irradiance=1 Pmpp=0.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_118 phases=1 bus1=G2100IL1000_N292412_sec_13.3 kV=0.24 kVA=0.48 irradiance=1 Pmpp=0.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_119 phases=1 bus1=G2100IL1000_N292412_sec_29.3 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_120 phases=1 bus1=G2100IN7700_N292438_sec_18.3 kV=0.24 kVA=0.48 irradiance=1 Pmpp=0.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_121 phases=1 bus1=G2100JP3100_N300601_sec_2.1 kV=0.24 kVA=0 irradiance=1 Pmpp=0 %cutin=0.1 %cutout=0.1
New PVSystem.PV_122 phases=1 bus1=G2100NM7500_N300513_sec_2.1 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_123 phases=1 bus1=G2100QM7500_N300522_sec_2.3 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_124 phases=1 bus1=G2100QO0700_N300609_sec_3.1 kV=0.24 kVA=6.84 irradiance=1 Pmpp=5.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_125 phases=1 bus1=G2100QO6100_N300566_sec_3.2 kV=0.24 kVA=4.92 irradiance=1 Pmpp=4.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_126 phases=1 bus1=G2100QP2300_N300614_sec_1.1 kV=0.24 kVA=7.44 irradiance=1 Pmpp=6.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_127 phases=1 bus1=G2100RN0300_N300550_sec_4.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_128 phases=1 bus1=G2100RN9500_N312395_sec_11.3 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_129 phases=1 bus1=G2101AG2300_N284123_sec_1.3 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_130 phases=1 bus1=G2101BD1200_N284013_sec_2.2 kV=0.24 kVA=10.44 irradiance=1 Pmpp=8.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_131 phases=1 bus1=G2101CD3700_N284034_sec_4.2 kV=0.24 kVA=14.3682 irradiance=1 Pmpp=11.9735 %cutin=0.1 %cutout=0.1
New PVSystem.PV_132 phases=1 bus1=G2101CN3100_N284299_sec_1.1 kV=0.24 kVA=11.4 irradiance=1 Pmpp=9.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_133 phases=1 bus1=G2101CO1900_N284311_sec_2.1 kV=0.24 kVA=12.84 irradiance=1 Pmpp=10.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_134 phases=1 bus1=G2101ED9700_N292597_sec_7.1 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_135 phases=1 bus1=G2101EK5700_N292808_sec_1.2 kV=0.24 kVA=4.7481 irradiance=1 Pmpp=3.9567 %cutin=0.1 %cutout=0.1
New PVSystem.PV_136 phases=1 bus1=G2101FC8400_N292612_sec_6.2 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_137 phases=1 bus1=G2101FC8400_N292612_sec_9.2 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_138 phases=1 bus1=G2101FD9100_N292643_sec_7.1 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_139 phases=1 bus1=G2101FO2000_N292860_sec_3.2 kV=0.24 kVA=7.8429 irradiance=1 Pmpp=6.5357 %cutin=0.1 %cutout=0.1
New PVSystem.PV_140 phases=1 bus1=G2101GD5100_N292637_sec_11.1 kV=0.24 kVA=1.44 irradiance=1 Pmpp=1.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_141 phases=1 bus1=G2101GD6200_N292642_sec_2.1 kV=0.24 kVA=2.28 irradiance=1 Pmpp=1.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_142 phases=1 bus1=G2101HB3400_N292556_sec_1.1 kV=0.24 kVA=1.32 irradiance=1 Pmpp=1.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_143 phases=1 bus1=G2101HB3500_N292585_sec_8.1 kV=0.24 kVA=11.9897 irradiance=1 Pmpp=9.9914 %cutin=0.1 %cutout=0.1
New PVSystem.PV_144 phases=1 bus1=G2101HD3500_N292652_sec_8.1 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_145 phases=1 bus1=G2101HL9000_N292832_sec_1.3 kV=0.24 kVA=7.8 irradiance=1 Pmpp=6.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_146 phases=1 bus1=G2101JA8400_N300634_sec_1.1 kV=0.24 kVA=12 irradiance=1 Pmpp=10 %cutin=0.1 %cutout=0.1
New PVSystem.PV_147 phases=1 bus1=G2101JF1200_N292702_sec_2.1 kV=0.24 kVA=3.48 irradiance=1 Pmpp=2.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_148 phases=1 bus1=G2101KA6200_N300623_sec_20.1 kV=0.24 kVA=2.28 irradiance=1 Pmpp=1.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_149 phases=1 bus1=G2101OA2300_N300690_sec_7.3 kV=0.24 kVA=4.8 irradiance=1 Pmpp=4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_150 phases=1 bus1=G2101PB5100_N300681_sec_6.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_151 phases=1 bus1=G2101PB5100_N300681_sec_8.1 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_152 phases=1 bus1=G2101PC7200_N300740_sec_4.3 kV=0.24 kVA=0.48 irradiance=1 Pmpp=0.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_153 phases=1 bus1=G2101QC7600_N300750_sec_5.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_154 phases=1 bus1=G2101RA8200_N312510_sec_1.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_155 phases=1 bus1=G2101SB2000_N312551_sec_7.1 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_156 phases=1 bus1=G2000UJ6500_N283747_sec_6.2 kV=0.24 kVA=8.4503 irradiance=1 Pmpp=7.0419 %cutin=0.1 %cutout=0.1
New PVSystem.PV_157 phases=1 bus1=G2000UO1100_N283873_sec_1.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_158 phases=1 bus1=G2000VH9500_N283675_sec_1.2 kV=0.24 kVA=3.6176 irradiance=1 Pmpp=3.0147 %cutin=0.1 %cutout=0.1
New PVSystem.PV_159 phases=1 bus1=G2000VH9500_N283675_sec_7.2 kV=0.24 kVA=5.2602 irradiance=1 Pmpp=4.3835 %cutin=0.1 %cutout=0.1
New PVSystem.PV_160 phases=1 bus1=G2000VI6200_N283684_sec_3.2 kV=0.24 kVA=6.48 irradiance=1 Pmpp=5.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_161 phases=1 bus1=G2000XN9200_N283851_sec_2.3 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_162 phases=1 bus1=G2001TB6700_N274269_sec_2.3 kV=0.24 kVA=5.16 irradiance=1 Pmpp=4.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_163 phases=1 bus1=G2001TF3200_N284090_sec_1.3 kV=0.24 kVA=8.52 irradiance=1 Pmpp=7.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_164 phases=1 bus1=G2001UE1100_N284038_sec_2.3 kV=0.24 kVA=5.64 irradiance=1 Pmpp=4.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_165 phases=1 bus1=G2001UJ5100_N284204_sec_1.2 kV=0.24 kVA=10.2 irradiance=1 Pmpp=8.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_166 phases=1 bus1=G2001UJ6300_N284204_sec_2.2 kV=0.24 kVA=6.84 irradiance=1 Pmpp=5.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_167 phases=1 bus1=G2001VF4000_N284076_sec_3.3 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_168 phases=1 bus1=G2001VH7600_N284172_sec_1.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_169 phases=1 bus1=G2001WA2400_N283917_sec_1.3 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_170 phases=1 bus1=G2001WE0200_N284057_sec_5.3 kV=0.24 kVA=4.92 irradiance=1 Pmpp=4.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_171 phases=1 bus1=G2001XB6700_N283943_sec_6.3 kV=0.24 kVA=8.28 irradiance=1 Pmpp=6.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_172 phases=1 bus1=G2001XC7500_N283961_sec_3.3 kV=0.24 kVA=5.6102 irradiance=1 Pmpp=4.6752 %cutin=0.1 %cutout=0.1
New PVSystem.PV_173 phases=1 bus1=G2001XE9500_N284003_sec_3.3 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_174 phases=1 bus1=G2001YA0300_N283918_sec_2.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_175 phases=1 bus1=G2100AH8200_N283618_sec_8.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_176 phases=1 bus1=G2100BH3900_N283665_sec_2.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_177 phases=1 bus1=G2100BN6500_N283855_sec_1.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_178 phases=1 bus1=G2100CG0300_N283590_sec_15.3 kV=0.24 kVA=6.24 irradiance=1 Pmpp=5.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_179 phases=1 bus1=G2100CJ3000_N283718_sec_3.2 kV=0.24 kVA=6.6 irradiance=1 Pmpp=5.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_180 phases=1 bus1=G2100CL9700_N283793_sec_3.1 kV=0.24 kVA=7.8 irradiance=1 Pmpp=6.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_181 phases=1 bus1=G2100CN5000_N283837_sec_2.3 kV=0.24 kVA=3.84 irradiance=1 Pmpp=3.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_182 phases=1 bus1=G2100DG1300_N283601_sec_16.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_183 phases=1 bus1=G2100DG3700_N283614_sec_18.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_184 phases=1 bus1=G2100DG6300_N283589_sec_9.3 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_185 phases=1 bus1=G2100DL9800_N283744_sec_6.2 kV=0.24 kVA=9.96 irradiance=1 Pmpp=8.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_186 phases=1 bus1=G2100DO7000_N283865_sec_1.3 kV=0.24 kVA=0.96 irradiance=1 Pmpp=0.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_187 phases=1 bus1=G2100EM6500_N292425_sec_8.3 kV=0.24 kVA=5.16 irradiance=1 Pmpp=4.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_188 phases=1 bus1=G2100EO2100_N292498_sec_3.3 kV=0.24 kVA=1.2 irradiance=1 Pmpp=1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_189 phases=3 conn = delta bus1=G2100FH3200_N292302_sec_2.1.2.3 kV=0.48 kVA=35.52 irradiance=1 Pmpp=29.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_190 phases=3 conn = delta bus1=G2100FJ3800_N292380_sec_5.1.2.3 kV=0.48 kVA=12 irradiance=1 Pmpp=10 %cutin=0.1 %cutout=0.1
New PVSystem.PV_191 phases=3 conn = delta bus1=G2100FJ3800_N292380_sec_6.1.2.3 kV=0.48 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_192 phases=3 conn = delta bus1=G2100FL1200_N292405_sec_3.1.2.3 kV=0.48 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_193 phases=3 conn = delta bus1=G2100GL2400_N292406_sec_1.1.2.3 kV=0.48 kVA=174 irradiance=1 Pmpp=145 %cutin=0.1 %cutout=0.1
New PVSystem.PV_194 phases=3 conn = delta bus1=G2100GO7200_N292517_sec_4.1.2.3 kV=0.48 kVA=13.56 irradiance=1 Pmpp=11.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_195 phases=3 conn = delta bus1=G2100GO7200_N292517_sec_6.1.2.3 kV=0.48 kVA=24.12 irradiance=1 Pmpp=20.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_196 phases=1 bus1=G2100HM9900_N292433_sec_37.3 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_197 phases=3 conn = delta bus1=G2100HN2600_N292488_sec_11.1.2.3 kV=0.48 kVA=9.48 irradiance=1 Pmpp=7.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_198 phases=1 bus1=G2100HN5600_N292453_sec_5.3 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_199 phases=1 bus1=G2100HN5600_N292453_sec_28.3 kV=0.24 kVA=0.6 irradiance=1 Pmpp=0.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_200 phases=1 bus1=G2100HN5600_N292453_sec_37.3 kV=0.24 kVA=0.72 irradiance=1 Pmpp=0.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_201 phases=1 bus1=G2100IL1000_N292412_sec_35.3 kV=0.24 kVA=1.44 irradiance=1 Pmpp=1.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_202 phases=1 bus1=G2100IM6700_N292430_sec_5.3 kV=0.24 kVA=4.8 irradiance=1 Pmpp=4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_203 phases=1 bus1=G2100IM6700_N292430_sec_22.3 kV=0.24 kVA=2.28 irradiance=1 Pmpp=1.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_204 phases=1 bus1=G2100OM0900_N300535_sec_6.1 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_205 phases=1 bus1=G2100PN6500_N300562_sec_4.1 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_206 phases=1 bus1=G2100PO1400_N300580_sec_5.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_207 phases=1 bus1=G2100QO0700_N300609_sec_5.1 kV=0.24 kVA=4.6054 irradiance=1 Pmpp=3.8379 %cutin=0.1 %cutout=0.1
New PVSystem.PV_208 phases=1 bus1=G2100QP2300_N300614_sec_4.1 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_209 phases=1 bus1=G2101BA6700_N283900_sec_2.1 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_210 phases=1 bus1=G2101BC7200_N283931_sec_7.1 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_211 phases=1 bus1=G2101BC7200_N283931_sec_10.1 kV=0.24 kVA=5.4934 irradiance=1 Pmpp=4.5778 %cutin=0.1 %cutout=0.1
New PVSystem.PV_212 phases=1 bus1=G2101BH1300_N284164_sec_2.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_213 phases=1 bus1=G2101CJ2700_N284206_sec_2.1 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_214 phases=1 bus1=G2101FC8400_N292612_sec_2.2 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_215 phases=3 conn = delta bus1=G2101GA5600_N292545_sec_1.1.2.3 kV=0.48 kVA=129.6679 irradiance=1 Pmpp=108.0566 %cutin=0.1 %cutout=0.1
New PVSystem.PV_216 phases=1 bus1=G2101GD1300_N292637_sec_5.1 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_217 phases=1 bus1=G2101HB3500_N292585_sec_3.1 kV=0.24 kVA=3.84 irradiance=1 Pmpp=3.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_218 phases=1 bus1=G2101HI9300_N292770_sec_1.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_219 phases=3 conn = delta bus1=G2101JA6700_N1321243_sec_8.1.2.3 kV=0.48 kVA=12 irradiance=1 Pmpp=10 %cutin=0.1 %cutout=0.1
New PVSystem.PV_220 phases=1 bus1=G2101JF8800_N300850_sec_1.1 kV=0.24 kVA=4.56 irradiance=1 Pmpp=3.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_221 phases=1 bus1=G2101JJ0800_N292819_sec_1.3 kV=0.24 kVA=9.84 irradiance=1 Pmpp=8.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_222 phases=1 bus1=G2101KA0900_N300672_sec_6.1 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_223 phases=1 bus1=G2101KA2300_N300631_sec_21.1 kV=0.24 kVA=3.6 irradiance=1 Pmpp=3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_224 phases=1 bus1=G2101KA3900_N300679_sec_6.1 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_225 phases=1 bus1=G2101OA2300_N300690_sec_3.3 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_226 phases=1 bus1=G2101OA2300_N300690_sec_4.3 kV=0.24 kVA=5.16 irradiance=1 Pmpp=4.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_227 phases=1 bus1=G2101OB2900_N300670_sec_1.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_228 phases=1 bus1=G2101PA3400_N300633_sec_1.1 kV=0.24 kVA=3.48 irradiance=1 Pmpp=2.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_229 phases=1 bus1=G2101PB7100_N300674_sec_3.1 kV=0.24 kVA=10.08 irradiance=1 Pmpp=8.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_230 phases=1 bus1=G2101PC3200_N300744_sec_6.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_231 phases=1 bus1=G2101SB1800_N312602_sec_8.1 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_232 phases=1 bus1=G2102AF7100_N284372_sec_2.1 kV=0.24 kVA=7.5922 irradiance=1 Pmpp=6.3269 %cutin=0.1 %cutout=0.1
New PVSystem.PV_233 phases=1 bus1=G2102BF5100_N284387_sec_1.1 kV=0.24 kVA=12.1888 irradiance=1 Pmpp=10.1573 %cutin=0.1 %cutout=0.1
New PVSystem.PV_234 phases=1 bus1=G2102DA9200_N284319_sec_1.1 kV=0.24 kVA=11.28 irradiance=1 Pmpp=9.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_235 phases=1 bus1=G2000SN2500_N274191_sec_2.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_236 phases=1 bus1=G2000SO2200_N274207_sec_2.3 kV=0.24 kVA=2.3725 irradiance=1 Pmpp=1.9771 %cutin=0.1 %cutout=0.1
New PVSystem.PV_237 phases=1 bus1=G2000SO9800_N274224_sec_2.3 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_238 phases=1 bus1=G2000VH9500_N283675_sec_14.2 kV=0.24 kVA=6.6 irradiance=1 Pmpp=5.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_239 phases=1 bus1=G2000VL8700_N283799_sec_1.3 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_240 phases=1 bus1=G2000WH5900_N283675_sec_1.2 kV=0.24 kVA=6.24 irradiance=1 Pmpp=5.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_241 phases=1 bus1=G2000WM0100_N283809_sec_1.3 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_242 phases=1 bus1=G2000XE9500_N283544_sec_1.3 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_243 phases=1 bus1=G2000XE9500_N283544_sec_2.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_244 phases=1 bus1=G2000XN2900_N283859_sec_2.3 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_245 phases=1 bus1=G2001QN7500_N274552_sec_2.2 kV=0.24 kVA=13.08 irradiance=1 Pmpp=10.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_246 phases=1 bus1=G2001RH0400_N274403_sec_6.2 kV=0.24 kVA=11.28 irradiance=1 Pmpp=9.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_247 phases=1 bus1=G2001RI6300_N1347089_sec_3.1 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_248 phases=1 bus1=G2001RJ3400_N274458_sec_3.2 kV=0.24 kVA=8.4591 irradiance=1 Pmpp=7.0492 %cutin=0.1 %cutout=0.1
New PVSystem.PV_249 phases=1 bus1=G2001SH3700_N274411_sec_8.1 kV=0.24 kVA=7.44 irradiance=1 Pmpp=6.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_250 phases=1 bus1=G2001SI2800_N274447_sec_3.1 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_251 phases=1 bus1=G2001TI6400_N284162_sec_2.2 kV=0.24 kVA=5.1035 irradiance=1 Pmpp=4.253 %cutin=0.1 %cutout=0.1
New PVSystem.PV_252 phases=1 bus1=G2001UB2100_N283965_sec_8.3 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_253 phases=1 bus1=G2001UE1100_N284038_sec_3.3 kV=0.24 kVA=6.24 irradiance=1 Pmpp=5.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_254 phases=1 bus1=G2001VK4000_N284221_sec_4.2 kV=0.24 kVA=8.28 irradiance=1 Pmpp=6.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_255 phases=1 bus1=G2001WD4700_N284012_sec_2.3 kV=0.24 kVA=3.84 irradiance=1 Pmpp=3.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_256 phases=1 bus1=G2001XE2600_N284069_sec_3.1 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_257 phases=1 bus1=G2001XE9200_N284049_sec_2.3 kV=0.24 kVA=5.04 irradiance=1 Pmpp=4.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_258 phases=1 bus1=G2100AE9900_N283556_sec_6.3 kV=0.24 kVA=5.04 irradiance=1 Pmpp=4.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_259 phases=1 bus1=G2100AN3400_N283862_sec_2.3 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_260 phases=1 bus1=G2100BG5600_N283598_sec_1.3 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_261 phases=1 bus1=G2100BI5900_N283697_sec_2.1 kV=0.24 kVA=4.56 irradiance=1 Pmpp=3.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_262 phases=1 bus1=G2100BJ0700_N283696_sec_2.2 kV=0.24 kVA=5.64 irradiance=1 Pmpp=4.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_263 phases=1 bus1=G2100BJ5900_N283761_sec_1.2 kV=0.24 kVA=11.0294 irradiance=1 Pmpp=9.1912 %cutin=0.1 %cutout=0.1
New PVSystem.PV_264 phases=1 bus1=G2100BJ5900_N283761_sec_3.2 kV=0.24 kVA=6.12 irradiance=1 Pmpp=5.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_265 phases=1 bus1=G2100BL1200_N283774_sec_4.1 kV=0.24 kVA=5.4 irradiance=1 Pmpp=4.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_266 phases=1 bus1=G2100BL8300_N283778_sec_2.1 kV=0.24 kVA=6.84 irradiance=1 Pmpp=5.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_267 phases=1 bus1=G2100BL8300_N283778_sec_5.1 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_268 phases=1 bus1=G2100CK4100_N283759_sec_2.2 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_269 phases=1 bus1=G2100CK4100_N283759_sec_6.2 kV=0.24 kVA=6.72 irradiance=1 Pmpp=5.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_270 phases=1 bus1=G2100DG1300_N283601_sec_5.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_271 phases=1 bus1=G2100DG3700_N283614_sec_6.3 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_272 phases=1 bus1=G2100DJ7200_N292334_sec_1.2 kV=0.24 kVA=10.56 irradiance=1 Pmpp=8.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_273 phases=1 bus1=G2100DL9600_N1396879_sec_4.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_274 phases=1 bus1=G2100DL9800_N283744_sec_2.2 kV=0.24 kVA=6.36 irradiance=1 Pmpp=5.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_275 phases=1 bus1=G2100EK8800_N292347_sec_14.2 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_276 phases=1 bus1=G2100EM2500_N292390_sec_1.2 kV=0.24 kVA=11.04 irradiance=1 Pmpp=9.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_277 phases=1 bus1=G2100EO2100_N292498_sec_13.3 kV=0.24 kVA=1.56 irradiance=1 Pmpp=1.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_278 phases=1 bus1=G2100EO2100_N292498_sec_15.3 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_279 phases=3 conn = delta bus1=G2100FE2600_N292234_sec_15.1.2.3 kV=0.48 kVA=13.92 irradiance=1 Pmpp=11.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_280 phases=1 bus1=G2100FK5800_N292373_sec_6.2 kV=0.24 kVA=2.5192 irradiance=1 Pmpp=2.0993 %cutin=0.1 %cutout=0.1
New PVSystem.PV_281 phases=1 bus1=G2100FL0800_N292417_sec_1.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_282 phases=1 bus1=G2100FO1600_N292502_sec_17.3 kV=0.24 kVA=0.24 irradiance=1 Pmpp=0.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_283 phases=1 bus1=G2100FO1700_N292522_sec_4.3 kV=0.24 kVA=1.32 irradiance=1 Pmpp=1.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_284 phases=3 conn = delta bus1=G2100FO5600_N292520_sec_2.1.2.3 kV=0.48 kVA=7.92 irradiance=1 Pmpp=6.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_285 phases=1 bus1=G2100GJ1600_N292364_sec_2.1 kV=0.24 kVA=11.28 irradiance=1 Pmpp=9.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_286 phases=1 bus1=G2100GM9700_N292423_sec_34.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_287 phases=1 bus1=G2100GN4300_N292461_sec_10.1 kV=0.24 kVA=0.96 irradiance=1 Pmpp=0.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_288 phases=1 bus1=G2100HM3200_N292420_sec_13.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_289 phases=1 bus1=G2100HN5600_N292453_sec_22.3 kV=0.24 kVA=1.56 irradiance=1 Pmpp=1.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_290 phases=1 bus1=G2100IM6700_N292430_sec_25.3 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_291 phases=1 bus1=G2100IM6700_N292430_sec_34.3 kV=0.24 kVA=1.56 irradiance=1 Pmpp=1.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_292 phases=1 bus1=G2100IM6700_N292430_sec_36.3 kV=0.24 kVA=0.36 irradiance=1 Pmpp=0.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_293 phases=1 bus1=G2100IN7700_N292438_sec_4.3 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_294 phases=1 bus1=G2100NN4200_N300548_sec_1.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_295 phases=1 bus1=G2100OO0200_N300573_sec_4.1 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_296 phases=1 bus1=G2100QP2300_N300614_sec_5.1 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_297 phases=1 bus1=G2100RN1800_N300557_sec_3.3 kV=0.24 kVA=5.16 irradiance=1 Pmpp=4.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_298 phases=1 bus1=G2100SO3700_N312462_sec_11.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_299 phases=1 bus1=G2100TO1000_N312424_sec_10.2 kV=0.24 kVA=11.52 irradiance=1 Pmpp=9.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_300 phases=1 bus1=G2101CM7500_N284275_sec_1.1 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_301 phases=1 bus1=G2101DC0100_N283946_sec_5.1 kV=0.24 kVA=10.44 irradiance=1 Pmpp=8.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_302 phases=1 bus1=G2101DI0000_N284130_sec_2.3 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_303 phases=1 bus1=G2101GC3200_N292623_sec_19.1 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_304 phases=1 bus1=G2101GC9700_N292633_sec_11.1 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_305 phases=1 bus1=G2101GD1300_N292637_sec_13.1 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_306 phases=3 conn = delta bus1=G2101GE7600_N292706_sec_2.1.2.3 kV=0.48 kVA=59.04 irradiance=1 Pmpp=49.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_307 phases=1 bus1=G2101HD2900_N292658_sec_6.1 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_308 phases=1 bus1=G2101JE7500_N300801_sec_5.1 kV=0.24 kVA=12 irradiance=1 Pmpp=10 %cutin=0.1 %cutout=0.1
New PVSystem.PV_309 phases=1 bus1=G2101JG9800_N300850_sec_1.1 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_310 phases=1 bus1=G2101PB3000_N300676_sec_1.1 kV=0.24 kVA=4.4128 irradiance=1 Pmpp=3.6774 %cutin=0.1 %cutout=0.1
New PVSystem.PV_311 phases=1 bus1=G2101UB2800_N312558_sec_5.2 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_312 phases=1 bus1=G2000SK7800_N274150_sec_1.2 kV=0.24 kVA=5.8525 irradiance=1 Pmpp=4.8771 %cutin=0.1 %cutout=0.1
New PVSystem.PV_313 phases=1 bus1=G2000UI5400_N283699_sec_3.3 kV=0.24 kVA=3.84 irradiance=1 Pmpp=3.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_314 phases=1 bus1=G2000WM6400_N283824_sec_3.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_315 phases=1 bus1=G2000WN0100_N283840_sec_1.2 kV=0.24 kVA=10.7478 irradiance=1 Pmpp=8.9565 %cutin=0.1 %cutout=0.1
New PVSystem.PV_316 phases=1 bus1=G2001RL0800_N274521_sec_3.2 kV=0.24 kVA=0.84 irradiance=1 Pmpp=0.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_317 phases=1 bus1=G2001SL1900_N274539_sec_2.2 kV=0.24 kVA=10.56 irradiance=1 Pmpp=8.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_318 phases=1 bus1=G2001TL8100_N274509_sec_2.2 kV=0.24 kVA=4.6943 irradiance=1 Pmpp=3.9119 %cutin=0.1 %cutout=0.1
New PVSystem.PV_319 phases=1 bus1=G2001UB2100_N283965_sec_9.3 kV=0.24 kVA=7.8 irradiance=1 Pmpp=6.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_320 phases=1 bus1=G2001UC6800_N284008_sec_1.3 kV=0.24 kVA=5.16 irradiance=1 Pmpp=4.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_321 phases=1 bus1=G2001UD9000_N283927_sec_3.3 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_322 phases=1 bus1=G2001VD8000_N283989_sec_1.3 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_323 phases=1 bus1=G2001WC7300_N283986_sec_5.3 kV=0.24 kVA=4.756 irradiance=1 Pmpp=3.9634 %cutin=0.1 %cutout=0.1
New PVSystem.PV_324 phases=1 bus1=G2001WD4700_N284012_sec_1.3 kV=0.24 kVA=0.84 irradiance=1 Pmpp=0.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_325 phases=1 bus1=G2001WE7200_N1300454_sec_2.1 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_326 phases=1 bus1=G2001WG9900_N284129_sec_1.3 kV=0.24 kVA=4.4939 irradiance=1 Pmpp=3.7449 %cutin=0.1 %cutout=0.1
New PVSystem.PV_327 phases=1 bus1=G2001WJ2500_N284208_sec_2.2 kV=0.24 kVA=8.3167 irradiance=1 Pmpp=6.9306 %cutin=0.1 %cutout=0.1
New PVSystem.PV_328 phases=1 bus1=G2100AL7200_N283775_sec_1.1 kV=0.24 kVA=6 irradiance=1 Pmpp=5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_329 phases=1 bus1=G2100BH3900_N283665_sec_1.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_330 phases=1 bus1=G2100BM3700_N283826_sec_1.1 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_331 phases=1 bus1=G2100BN9700_N283853_sec_6.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_332 phases=1 bus1=G2100CG0300_N283590_sec_8.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_333 phases=1 bus1=G2100CH1800_N1385522_sec_6.3 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_334 phases=1 bus1=G2100CN4000_N283847_sec_1.3 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_335 phases=1 bus1=G2100CO8200_N283869_sec_11.3 kV=0.24 kVA=1.68 irradiance=1 Pmpp=1.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_336 phases=1 bus1=G2100DG1300_N283601_sec_12.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_337 phases=1 bus1=G2100DJ0500_N283740_sec_3.2 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_338 phases=1 bus1=G2100DN3000_N283838_sec_13.3 kV=0.24 kVA=1.32 irradiance=1 Pmpp=1.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_339 phases=1 bus1=G2100DN4800_N283861_sec_4.3 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_340 phases=1 bus1=G2100DN4800_N283861_sec_6.3 kV=0.24 kVA=1.32 irradiance=1 Pmpp=1.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_341 phases=1 bus1=G2100DN4800_N283861_sec_48.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_342 phases=3 conn = delta bus1=G2100EG8700_N292270_sec_5.1.2.3 kV=0.48 kVA=12 irradiance=1 Pmpp=10 %cutin=0.1 %cutout=0.1
New PVSystem.PV_343 phases=1 bus1=G2100EK8800_N292347_sec_4.2 kV=0.24 kVA=9 irradiance=1 Pmpp=7.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_344 phases=1 bus1=G2100EM1500_N292428_sec_1.3 kV=0.24 kVA=3.5751 irradiance=1 Pmpp=2.9793 %cutin=0.1 %cutout=0.1
New PVSystem.PV_345 phases=1 bus1=G2100EM6500_N292425_sec_4.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_346 phases=1 bus1=G2100EN2200_N292457_sec_19.3 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_347 phases=1 bus1=G2100EN2200_N292457_sec_21.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_348 phases=1 bus1=G2100EN2200_N292457_sec_36.3 kV=0.24 kVA=6.6 irradiance=1 Pmpp=5.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_349 phases=1 bus1=G2100EN8600_N292479_sec_14.3 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_350 phases=1 bus1=G2100EO1300_N292510_sec_1.3 kV=0.24 kVA=1.44 irradiance=1 Pmpp=1.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_351 phases=3 conn = delta bus1=G2100FF2000_N292242_sec_2.1.2.3 kV=0.48 kVA=12 irradiance=1 Pmpp=10 %cutin=0.1 %cutout=0.1
New PVSystem.PV_352 phases=1 bus1=G2100FK9800_N292385_sec_4.1 kV=0.24 kVA=4.92 irradiance=1 Pmpp=4.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_353 phases=1 bus1=G2100FO1600_N292502_sec_14.3 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_354 phases=1 bus1=G2100GM9700_N292423_sec_4.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_355 phases=1 bus1=G2100GM9700_N292423_sec_25.3 kV=0.24 kVA=1.44 irradiance=1 Pmpp=1.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_356 phases=3 conn = delta bus1=G2100HI8200_N292329_sec_5.1.2.3 kV=0.48 kVA=132.6 irradiance=1 Pmpp=110.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_357 phases=1 bus1=G2100HM9900_N292433_sec_35.3 kV=0.24 kVA=0.6 irradiance=1 Pmpp=0.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_358 phases=1 bus1=G2100IM6700_N292430_sec_19.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_359 phases=1 bus1=G2100IM6700_N292430_sec_29.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_360 phases=1 bus1=G2100IN7700_N292438_sec_11.3 kV=0.24 kVA=0.6 irradiance=1 Pmpp=0.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_361 phases=1 bus1=G2100JP3100_N300601_sec_1.1 kV=0.24 kVA=10.0744 irradiance=1 Pmpp=8.3954 %cutin=0.1 %cutout=0.1
New PVSystem.PV_362 phases=1 bus1=G2100PN0800_N300563_sec_4.1 kV=0.24 kVA=6.72 irradiance=1 Pmpp=5.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_363 phases=1 bus1=G2100PO1400_N300580_sec_9.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_364 phases=1 bus1=G2100RN2900_N283836_sec_2.1 kV=0.24 kVA=7.44 irradiance=1 Pmpp=6.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_365 phases=1 bus1=G2100RN9500_N312395_sec_12.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_366 phases=1 bus1=G2101BA6700_N283900_sec_1.1 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_367 phases=1 bus1=G2101BC7200_N283931_sec_11.1 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_368 phases=1 bus1=G2101BM2600_N284287_sec_3.1 kV=0.24 kVA=6.12 irradiance=1 Pmpp=5.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_369 phases=1 bus1=G2101CH1300_N284147_sec_1.3 kV=0.24 kVA=3.2566 irradiance=1 Pmpp=2.7138 %cutin=0.1 %cutout=0.1
New PVSystem.PV_370 phases=1 bus1=G2101CI7200_N284177_sec_1.3 kV=0.24 kVA=6.72 irradiance=1 Pmpp=5.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_371 phases=1 bus1=G2101DC0100_N283946_sec_6.1 kV=0.24 kVA=6.84 irradiance=1 Pmpp=5.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_372 phases=1 bus1=G2101DH1100_N284130_sec_3.3 kV=0.24 kVA=3.3627 irradiance=1 Pmpp=2.8022 %cutin=0.1 %cutout=0.1
New PVSystem.PV_373 phases=1 bus1=G2101EE3400_N284041_sec_2.2 kV=0.24 kVA=3.4347 irradiance=1 Pmpp=2.8622 %cutin=0.1 %cutout=0.1
New PVSystem.PV_374 phases=1 bus1=G2101EM6600_N292838_sec_2.2 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_375 phases=1 bus1=G2101FD9100_N292643_sec_14.1 kV=0.24 kVA=3.6 irradiance=1 Pmpp=3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_376 phases=1 bus1=G2101FO4700_N292875_sec_4.2 kV=0.24 kVA=3.9435 irradiance=1 Pmpp=3.2862 %cutin=0.1 %cutout=0.1
New PVSystem.PV_377 phases=1 bus1=G2101GC3200_N292623_sec_7.1 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_378 phases=1 bus1=G2101GD6200_N292642_sec_5.1 kV=0.24 kVA=1.44 irradiance=1 Pmpp=1.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_379 phases=1 bus1=G2101HB3800_N292598_sec_7.1 kV=0.24 kVA=6.96 irradiance=1 Pmpp=5.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_380 phases=1 bus1=G2101HD2500_N292652_sec_9.1 kV=0.24 kVA=2.28 irradiance=1 Pmpp=1.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_381 phases=1 bus1=G2101HD3500_N292652_sec_1.1 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_382 phases=1 bus1=G2101KA6200_N300623_sec_11.1 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_383 phases=1 bus1=G2101PB3000_N300676_sec_5.1 kV=0.24 kVA=9.96 irradiance=1 Pmpp=8.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_384 phases=1 bus1=G2101PB3000_N300676_sec_6.1 kV=0.24 kVA=8.28 irradiance=1 Pmpp=6.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_385 phases=1 bus1=G2101PB7500_N300717_sec_3.3 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_386 phases=1 bus1=G2101QC1100_N300736_sec_1.3 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_387 phases=1 bus1=G2101SB1800_N312602_sec_1.1 kV=0.24 kVA=4.68 irradiance=1 Pmpp=3.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_388 phases=1 bus1=G2101SB1800_N312602_sec_5.1 kV=0.24 kVA=7.68 irradiance=1 Pmpp=6.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_389 phases=1 bus1=G2102AF8900_N284414_sec_1.1 kV=0.24 kVA=10.08 irradiance=1 Pmpp=8.4 %cutin=0.1 %cutout=0.1
