New PVSystem.PV_1 phases=1 bus1=G2000TL1200_N283789_sec_6.2 kV=0.24 kVA=6.24 irradiance=1 Pmpp=5.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_2 phases=1 bus1=G2000UL3200_N283772_sec_1.2 kV=0.24 kVA=6.0943 irradiance=1 Pmpp=5.0786 %cutin=0.1 %cutout=0.1
New PVSystem.PV_3 phases=1 bus1=G2000WK8200_N283746_sec_1.2 kV=0.24 kVA=6.48 irradiance=1 Pmpp=5.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_4 phases=1 bus1=G2000XL8000_N283769_sec_1.1 kV=0.24 kVA=6.96 irradiance=1 Pmpp=5.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_5 phases=1 bus1=G2001RM3600_N274547_sec_3.2 kV=0.24 kVA=11.04 irradiance=1 Pmpp=9.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_6 phases=1 bus1=G2001SB6900_N274277_sec_5.3 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_7 phases=1 bus1=G2001SB8200_N274258_sec_7.3 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_8 phases=1 bus1=G2001SE4900_N274364_sec_2.3 kV=0.24 kVA=2.1688 irradiance=1 Pmpp=1.8073 %cutin=0.1 %cutout=0.1
New PVSystem.PV_9 phases=1 bus1=G2001SI5500_N274436_sec_4.1 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_10 phases=1 bus1=G2001SL1400_N274531_sec_1.2 kV=0.24 kVA=9.1247 irradiance=1 Pmpp=7.6039 %cutin=0.1 %cutout=0.1
New PVSystem.PV_11 phases=1 bus1=G2001UB4400_N283904_sec_2.3 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_12 phases=1 bus1=G2001UL2700_N284245_sec_2.2 kV=0.24 kVA=11.76 irradiance=1 Pmpp=9.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_13 phases=1 bus1=G2001VD8000_N283989_sec_3.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_14 phases=1 bus1=G2001WL3500_N284250_sec_4.2 kV=0.24 kVA=10.2 irradiance=1 Pmpp=8.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_15 phases=1 bus1=G2001XE7600_N284065_sec_1.1 kV=0.24 kVA=7.92 irradiance=1 Pmpp=6.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_16 phases=1 bus1=G2001XE7600_N284065_sec_3.1 kV=0.24 kVA=7.2 irradiance=1 Pmpp=6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_17 phases=1 bus1=G2100AE4800_N283558_sec_4.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_18 phases=1 bus1=G2100AG2100_N283585_sec_2.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_19 phases=1 bus1=G2100BJ5900_N283761_sec_4.2 kV=0.24 kVA=11.0874 irradiance=1 Pmpp=9.2395 %cutin=0.1 %cutout=0.1
New PVSystem.PV_20 phases=1 bus1=G2100BM3700_N283826_sec_3.1 kV=0.24 kVA=6 irradiance=1 Pmpp=5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_21 phases=1 bus1=G2100BM6500_N283823_sec_4.1 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_22 phases=1 bus1=G2100BM9200_N283814_sec_4.1 kV=0.24 kVA=6 irradiance=1 Pmpp=5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_23 phases=1 bus1=G2100BN9700_N283853_sec_7.3 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_24 phases=1 bus1=G2100CG0300_N283590_sec_9.3 kV=0.24 kVA=1.56 irradiance=1 Pmpp=1.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_25 phases=1 bus1=G2100CH7400_N283632_sec_7.3 kV=0.24 kVA=4.92 irradiance=1 Pmpp=4.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_26 phases=1 bus1=G2100CK4100_N283759_sec_1.2 kV=0.24 kVA=4.6696 irradiance=1 Pmpp=3.8913 %cutin=0.1 %cutout=0.1
New PVSystem.PV_27 phases=1 bus1=G2100CN4000_N283847_sec_1.3 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_28 phases=1 bus1=G2100DM6300_N283816_sec_4.3 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_29 phases=1 bus1=G2100EH3700_N292308_sec_9.1 kV=0.24 kVA=3.84 irradiance=1 Pmpp=3.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_30 phases=1 bus1=G2100EK8800_N292347_sec_15.2 kV=0.24 kVA=10.761 irradiance=1 Pmpp=8.9675 %cutin=0.1 %cutout=0.1
New PVSystem.PV_31 phases=1 bus1=G2100EN2200_N292457_sec_16.3 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_32 phases=1 bus1=G2100EO2100_N292498_sec_2.3 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_33 phases=3 conn = delta bus1=G2100FG1700_N292304_sec_2.1.2.3 kV=0.48 kVA=17.64 irradiance=1 Pmpp=14.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_34 phases=3 conn = delta bus1=G2100FG1700_N292304_sec_10.1.2.3 kV=0.48 kVA=39.12 irradiance=1 Pmpp=32.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_35 phases=1 bus1=G2100FL0800_N292417_sec_1.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_36 phases=1 bus1=G2100GM9700_N292423_sec_22.3 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_37 phases=1 bus1=G2100GN2400_N292466_sec_2.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_38 phases=1 bus1=G2100GN7300_N292464_sec_3.1 kV=0.24 kVA=1.68 irradiance=1 Pmpp=1.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_39 phases=1 bus1=G2100HM9900_N292433_sec_26.3 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_40 phases=1 bus1=G2100HN5600_N292453_sec_70.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_41 phases=1 bus1=G2100IL1000_N292412_sec_4.3 kV=0.24 kVA=1.44 irradiance=1 Pmpp=1.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_42 phases=1 bus1=G2100NL3900_N300503_sec_2.3 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_43 phases=1 bus1=G2100NL6900_N300504_sec_1.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_44 phases=1 bus1=G2100NN4200_N300548_sec_4.3 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_45 phases=1 bus1=G2100PN0800_N300563_sec_7.1 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_46 phases=1 bus1=G2100QN1500_N300555_sec_2.2 kV=0.24 kVA=7.44 irradiance=1 Pmpp=6.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_47 phases=1 bus1=G2100QO8900_N300587_sec_7.2 kV=0.24 kVA=7.92 irradiance=1 Pmpp=6.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_48 phases=1 bus1=G2100RL8500_N312282_sec_1.2 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_49 phases=1 bus1=G2100RM5200_N312343_sec_1.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_50 phases=1 bus1=G2100RO0400_N300576_sec_8.3 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_51 phases=1 bus1=G2100SP2100_N312536_sec_9.2 kV=0.24 kVA=6.84 irradiance=1 Pmpp=5.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_52 phases=1 bus1=G2101BB3500_N283890_sec_7.1 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_53 phases=1 bus1=G2101BC8800_N283993_sec_2.2 kV=0.24 kVA=11.88 irradiance=1 Pmpp=9.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_54 phases=1 bus1=G2101CB7700_N283923_sec_6.1 kV=0.24 kVA=4.5708 irradiance=1 Pmpp=3.809 %cutin=0.1 %cutout=0.1
New PVSystem.PV_55 phases=1 bus1=G2101DF4700_N284102_sec_3.2 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_56 phases=1 bus1=G2101EC1500_N292602_sec_3.1 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_57 phases=1 bus1=G2101EL2800_N284246_sec_1.1 kV=0.24 kVA=8.64 irradiance=1 Pmpp=7.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_58 phases=1 bus1=G2101EN3000_N292846_sec_1.1 kV=0.24 kVA=15.24 irradiance=1 Pmpp=12.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_59 phases=1 bus1=G2101FC9500_N292618_sec_2.1 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_60 phases=1 bus1=G2101FC9500_N292618_sec_8.1 kV=0.24 kVA=0.84 irradiance=1 Pmpp=0.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_61 phases=1 bus1=G2101GC3200_N292623_sec_7.1 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_62 phases=1 bus1=G2101GC3200_N292623_sec_15.1 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_63 phases=1 bus1=G2101GC9700_N292633_sec_15.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_64 phases=1 bus1=G2101GC9700_N292633_sec_24.1 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_65 phases=1 bus1=G2101GD9500_N292651_sec_2.1 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_66 phases=1 bus1=G2101GD9500_N292651_sec_7.1 kV=0.24 kVA=1.44 irradiance=1 Pmpp=1.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_67 phases=1 bus1=G2101GM2300_N292831_sec_3.2 kV=0.24 kVA=12.6661 irradiance=1 Pmpp=10.5551 %cutin=0.1 %cutout=0.1
New PVSystem.PV_68 phases=1 bus1=G2101HD1100_N292645_sec_17.1 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_69 phases=1 bus1=G2101HN5200_N292851_sec_2.2 kV=0.24 kVA=16.44 irradiance=1 Pmpp=13.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_70 phases=1 bus1=G2101IJ8600_N292802_sec_4.3 kV=0.24 kVA=11.52 irradiance=1 Pmpp=9.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_71 phases=1 bus1=G2101JE7500_N300801_sec_4.1 kV=0.24 kVA=8.16 irradiance=1 Pmpp=6.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_72 phases=1 bus1=G2101KA6200_N300623_sec_14.1 kV=0.24 kVA=3.84 irradiance=1 Pmpp=3.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_73 phases=1 bus1=G2101LB3300_N300707_sec_1.1 kV=0.24 kVA=6 irradiance=1 Pmpp=5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_74 phases=1 bus1=G2101OA5600_N300661_sec_2.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_75 phases=1 bus1=G2101OB6900_N300737_sec_4.3 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_76 phases=1 bus1=G2101QB4300_N300711_sec_3.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_77 phases=1 bus1=G2101UB2800_N312558_sec_6.2 kV=0.24 kVA=6.24 irradiance=1 Pmpp=5.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_78 phases=1 bus1=G2102EA4000_N284317_sec_1.1 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_79 phases=1 bus1=G2000TL1200_N283789_sec_1.2 kV=0.24 kVA=7.44 irradiance=1 Pmpp=6.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_80 phases=1 bus1=G2000UH9400_N283633_sec_2.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_81 phases=1 bus1=G2000UI3100_N283702_sec_2.3 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_82 phases=1 bus1=G2000XF7700_N283582_sec_1.3 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_83 phases=1 bus1=G2001QJ8800_N274458_sec_2.2 kV=0.24 kVA=3.6911 irradiance=1 Pmpp=3.0759 %cutin=0.1 %cutout=0.1
New PVSystem.PV_84 phases=1 bus1=G2001QN7500_N274552_sec_2.2 kV=0.24 kVA=6.9777 irradiance=1 Pmpp=5.8147 %cutin=0.1 %cutout=0.1
New PVSystem.PV_85 phases=1 bus1=G2001RG8800_N274396_sec_4.2 kV=0.24 kVA=6.84 irradiance=1 Pmpp=5.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_86 phases=1 bus1=G2001SH3700_N274411_sec_6.1 kV=0.24 kVA=8.76 irradiance=1 Pmpp=7.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_87 phases=1 bus1=G2001TD3700_N274305_sec_5.3 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_88 phases=1 bus1=G2001UD4700_N284020_sec_3.3 kV=0.24 kVA=6.36 irradiance=1 Pmpp=5.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_89 phases=1 bus1=G2001VD8000_N283989_sec_1.3 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_90 phases=1 bus1=G2001XC3700_N283971_sec_5.3 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_91 phases=1 bus1=G2001XE2600_N284069_sec_4.1 kV=0.24 kVA=6.12 irradiance=1 Pmpp=5.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_92 phases=1 bus1=G2001XH0700_N284168_sec_1.3 kV=0.24 kVA=6.48 irradiance=1 Pmpp=5.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_93 phases=1 bus1=G2100AH2000_N283617_sec_5.3 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_94 phases=1 bus1=G2100AH6800_N283651_sec_7.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_95 phases=1 bus1=G2100AK1200_N283742_sec_4.2 kV=0.24 kVA=8.9414 irradiance=1 Pmpp=7.4512 %cutin=0.1 %cutout=0.1
New PVSystem.PV_96 phases=1 bus1=G2100AL1800_N283798_sec_2.1 kV=0.24 kVA=10.9667 irradiance=1 Pmpp=9.1389 %cutin=0.1 %cutout=0.1
New PVSystem.PV_97 phases=1 bus1=G2100BG5600_N283598_sec_3.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_98 phases=1 bus1=G2100BH3900_N283665_sec_2.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_99 phases=1 bus1=G2100BJ1300_N283735_sec_3.2 kV=0.24 kVA=4.68 irradiance=1 Pmpp=3.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_100 phases=1 bus1=G2100BJ2200_N283714_sec_2.2 kV=0.24 kVA=6.84 irradiance=1 Pmpp=5.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_101 phases=1 bus1=G2100BN6500_N283855_sec_2.3 kV=0.24 kVA=5.4 irradiance=1 Pmpp=4.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_102 phases=1 bus1=G2100CH7400_N283632_sec_12.3 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_103 phases=1 bus1=G2100DH7600_N283641_sec_2.2 kV=0.24 kVA=4.4269 irradiance=1 Pmpp=3.6891 %cutin=0.1 %cutout=0.1
New PVSystem.PV_104 phases=1 bus1=G2100DJ7200_N292334_sec_1.2 kV=0.24 kVA=10.56 irradiance=1 Pmpp=8.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_105 phases=1 bus1=G2100DK1500_N283758_sec_3.2 kV=0.24 kVA=3.5968 irradiance=1 Pmpp=2.9973 %cutin=0.1 %cutout=0.1
New PVSystem.PV_106 phases=1 bus1=G2100DN3000_N283838_sec_1.3 kV=0.24 kVA=1.08 irradiance=1 Pmpp=0.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_107 phases=1 bus1=G2100EK8800_N292347_sec_8.2 kV=0.24 kVA=6 irradiance=1 Pmpp=5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_108 phases=1 bus1=G2100EM6500_N292425_sec_9.3 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_109 phases=1 bus1=G2100EN2200_N292457_sec_12.3 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_110 phases=1 bus1=G2100EN2200_N292457_sec_17.3 kV=0.24 kVA=2.28 irradiance=1 Pmpp=1.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_111 phases=3 conn = delta bus1=G2100FE2600_N292234_sec_3.1.2.3 kV=0.48 kVA=7.32 irradiance=1 Pmpp=6.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_112 phases=3 conn = delta bus1=G2100FE2600_N292234_sec_9.1.2.3 kV=0.48 kVA=31.8 irradiance=1 Pmpp=26.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_113 phases=3 conn = delta bus1=G2100FE2600_N292234_sec_13.1.2.3 kV=0.48 kVA=12.12 irradiance=1 Pmpp=10.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_114 phases=1 bus1=G2100FK9800_N292385_sec_2.1 kV=0.24 kVA=19.1747 irradiance=1 Pmpp=15.9789 %cutin=0.1 %cutout=0.1
New PVSystem.PV_115 phases=1 bus1=G2100HM9900_N292433_sec_37.3 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_116 phases=3 conn = delta bus1=G2100HN2600_N292488_sec_2.1.2.3 kV=0.48 kVA=16.44 irradiance=1 Pmpp=13.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_117 phases=3 conn = delta bus1=G2100HN2600_N292488_sec_12.1.2.3 kV=0.48 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_118 phases=1 bus1=G2100HN5600_N292453_sec_17.3 kV=0.24 kVA=0.72 irradiance=1 Pmpp=0.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_119 phases=1 bus1=G2100HN5600_N292453_sec_19.3 kV=0.24 kVA=0.36 irradiance=1 Pmpp=0.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_120 phases=1 bus1=G2100IM6700_N292430_sec_19.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_121 phases=3 conn = delta bus1=G2100KO2700_N300582_sec_4.1.2.3 kV=0.48 kVA=19.32 irradiance=1 Pmpp=16.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_122 phases=1 bus1=G2100OJ3400_N300469_sec_4.2 kV=0.24 kVA=0.48 irradiance=1 Pmpp=0.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_123 phases=1 bus1=G2100PN6500_N300562_sec_2.1 kV=0.24 kVA=7.68 irradiance=1 Pmpp=6.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_124 phases=1 bus1=G2100QN1500_N300555_sec_9.2 kV=0.24 kVA=5.4 irradiance=1 Pmpp=4.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_125 phases=1 bus1=G2100QO8900_N300587_sec_4.2 kV=0.24 kVA=4.92 irradiance=1 Pmpp=4.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_126 phases=1 bus1=G2100QO8900_N300587_sec_6.2 kV=0.24 kVA=6.72 irradiance=1 Pmpp=5.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_127 phases=1 bus1=G2100RM5200_N312343_sec_10.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_128 phases=1 bus1=G2101CN2400_N284293_sec_1.1 kV=0.24 kVA=6 irradiance=1 Pmpp=5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_129 phases=1 bus1=G2101DB2500_N283939_sec_2.1 kV=0.24 kVA=4.56 irradiance=1 Pmpp=3.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_130 phases=1 bus1=G2101DH1100_N284130_sec_3.3 kV=0.24 kVA=9.96 irradiance=1 Pmpp=8.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_131 phases=1 bus1=G2101DI0000_N284130_sec_1.3 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_132 phases=1 bus1=G2101EC4900_N292649_sec_2.1 kV=0.24 kVA=15.6 irradiance=1 Pmpp=13 %cutin=0.1 %cutout=0.1
New PVSystem.PV_133 phases=1 bus1=G2101EO2200_N292846_sec_1.1 kV=0.24 kVA=7.32 irradiance=1 Pmpp=6.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_134 phases=1 bus1=G2101FC9500_N292618_sec_10.1 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_135 phases=3 conn = delta bus1=G2101GA6800_N292554_sec_2.1.2.3 kV=0.48 kVA=16.2 irradiance=1 Pmpp=13.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_136 phases=1 bus1=G2101GD5100_N292637_sec_11.1 kV=0.24 kVA=1.44 irradiance=1 Pmpp=1.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_137 phases=1 bus1=G2101HB7500_N292585_sec_1.1 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_138 phases=1 bus1=G2101HD2500_N292652_sec_3.1 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_139 phases=1 bus1=G2101HD3500_N292652_sec_6.1 kV=0.24 kVA=3.48 irradiance=1 Pmpp=2.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_140 phases=3 conn = delta bus1=G2101HE9900_N292684_sec_1.1.2.3 kV=0.48 kVA=42.96 irradiance=1 Pmpp=35.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_141 phases=1 bus1=G2101HG3400_N1406188_sec_6.1 kV=0.24 kVA=0.96 irradiance=1 Pmpp=0.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_142 phases=1 bus1=G2101HJ2800_N292786_sec_2.2 kV=0.24 kVA=10.0563 irradiance=1 Pmpp=8.3803 %cutin=0.1 %cutout=0.1
New PVSystem.PV_143 phases=1 bus1=G2101IJ8600_N292802_sec_2.3 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_144 phases=3 conn = delta bus1=G2101JA6700_N1321243_sec_5.1.2.3 kV=0.48 kVA=12 irradiance=1 Pmpp=10 %cutin=0.1 %cutout=0.1
New PVSystem.PV_145 phases=3 conn = delta bus1=G2101JA6700_N1321243_sec_13.1.2.3 kV=0.48 kVA=12 irradiance=1 Pmpp=10 %cutin=0.1 %cutout=0.1
New PVSystem.PV_146 phases=1 bus1=G2101JJ4900_N292802_sec_2.3 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_147 phases=1 bus1=G2101KA3900_N300679_sec_15.1 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_148 phases=1 bus1=G2101KA6200_N300623_sec_19.1 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_149 phases=1 bus1=G2101LA3600_N300650_sec_2.1 kV=0.24 kVA=1.08 irradiance=1 Pmpp=0.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_150 phases=1 bus1=G2101OB6500_N300721_sec_1.3 kV=0.24 kVA=1.2 irradiance=1 Pmpp=1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_151 phases=1 bus1=G2101PB5100_N300681_sec_4.1 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_152 phases=1 bus1=G2101PC3200_N300744_sec_4.3 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_153 phases=1 bus1=G2101QA0800_N300664_sec_2.1 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_154 phases=1 bus1=G2102AC8400_N284339_sec_2.1 kV=0.24 kVA=3.6 irradiance=1 Pmpp=3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_155 phases=1 bus1=G2102AE9300_N284358_sec_1.1 kV=0.24 kVA=6.1634 irradiance=1 Pmpp=5.1361 %cutin=0.1 %cutout=0.1
New PVSystem.PV_156 phases=1 bus1=G2000RN2800_N274196_sec_1.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_157 phases=1 bus1=G2000SK5500_N274137_sec_8.2 kV=0.24 kVA=6.72 irradiance=1 Pmpp=5.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_158 phases=1 bus1=G2000UL3200_N283772_sec_4.2 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_159 phases=1 bus1=G2000UM7300_N283821_sec_2.2 kV=0.24 kVA=8.64 irradiance=1 Pmpp=7.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_160 phases=1 bus1=G2000VH9500_N283675_sec_5.2 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_161 phases=1 bus1=G2000WK0800_N283765_sec_1.2 kV=0.24 kVA=13.3306 irradiance=1 Pmpp=11.1089 %cutin=0.1 %cutout=0.1
New PVSystem.PV_162 phases=1 bus1=G2000WL4100_N283765_sec_1.2 kV=0.24 kVA=5.4 irradiance=1 Pmpp=4.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_163 phases=1 bus1=G2000XM1800_N283834_sec_1.3 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_164 phases=1 bus1=G2000XM1800_N283834_sec_2.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_165 phases=1 bus1=G2001RJ3400_N274458_sec_1.2 kV=0.24 kVA=11.2907 irradiance=1 Pmpp=9.409 %cutin=0.1 %cutout=0.1
New PVSystem.PV_166 phases=1 bus1=G2001SA1700_N274258_sec_2.3 kV=0.24 kVA=8.16 irradiance=1 Pmpp=6.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_167 phases=1 bus1=G2001SE4900_N274364_sec_1.3 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_168 phases=1 bus1=G2001UD4700_N284020_sec_2.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_169 phases=1 bus1=G2001UJ6300_N284204_sec_3.2 kV=0.24 kVA=3.9532 irradiance=1 Pmpp=3.2943 %cutin=0.1 %cutout=0.1
New PVSystem.PV_170 phases=1 bus1=G2001WA2400_N283917_sec_5.3 kV=0.24 kVA=5.16 irradiance=1 Pmpp=4.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_171 phases=1 bus1=G2001WB3100_N283924_sec_2.3 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_172 phases=1 bus1=G2001WB8800_N283948_sec_8.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_173 phases=1 bus1=G2001WC7300_N283986_sec_3.3 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_174 phases=1 bus1=G2100BL8300_N283778_sec_5.1 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_175 phases=1 bus1=G2100CG0300_N283590_sec_6.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_176 phases=1 bus1=G2100CH1800_N1385522_sec_7.3 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_177 phases=1 bus1=G2100CH7400_N283632_sec_1.3 kV=0.24 kVA=2.28 irradiance=1 Pmpp=1.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_178 phases=1 bus1=G2100CN5000_N283837_sec_1.3 kV=0.24 kVA=5.16 irradiance=1 Pmpp=4.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_179 phases=1 bus1=G2100DG3700_N283614_sec_11.3 kV=0.24 kVA=1.2 irradiance=1 Pmpp=1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_180 phases=1 bus1=G2100DL9800_N283744_sec_7.2 kV=0.24 kVA=7.92 irradiance=1 Pmpp=6.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_181 phases=1 bus1=G2100DN3000_N283838_sec_7.3 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_182 phases=1 bus1=G2100DN3000_N283838_sec_11.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_183 phases=1 bus1=G2100DN4800_N283861_sec_57.3 kV=0.24 kVA=0.6 irradiance=1 Pmpp=0.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_184 phases=1 bus1=G2100DN4800_N283861_sec_61.3 kV=0.24 kVA=0.6 irradiance=1 Pmpp=0.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_185 phases=3 conn = delta bus1=G2100EG8700_N292270_sec_3.1.2.3 kV=0.48 kVA=16.68 irradiance=1 Pmpp=13.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_186 phases=3 conn = delta bus1=G2100EG9700_N292283_sec_3.1.2.3 kV=0.48 kVA=6.6 irradiance=1 Pmpp=5.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_187 phases=1 bus1=G2100EH3700_N292308_sec_2.1 kV=0.24 kVA=7.32 irradiance=1 Pmpp=6.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_188 phases=1 bus1=G2100EN2200_N292457_sec_30.3 kV=0.24 kVA=1.08 irradiance=1 Pmpp=0.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_189 phases=1 bus1=G2100EN2200_N292457_sec_36.3 kV=0.24 kVA=6.6 irradiance=1 Pmpp=5.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_190 phases=1 bus1=G2100EO1300_N292510_sec_5.3 kV=0.24 kVA=1.56 irradiance=1 Pmpp=1.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_191 phases=1 bus1=G2100FJ2800_N292373_sec_4.2 kV=0.24 kVA=7.92 irradiance=1 Pmpp=6.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_192 phases=1 bus1=G2100FK9800_N292385_sec_4.1 kV=0.24 kVA=4.92 irradiance=1 Pmpp=4.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_193 phases=1 bus1=G2100FK9800_N292385_sec_5.1 kV=0.24 kVA=2.28 irradiance=1 Pmpp=1.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_194 phases=1 bus1=G2100FL0800_N292417_sec_2.3 kV=0.24 kVA=5.04 irradiance=1 Pmpp=4.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_195 phases=1 bus1=G2100FL3500_N292410_sec_2.2 kV=0.24 kVA=11.5651 irradiance=1 Pmpp=9.6376 %cutin=0.1 %cutout=0.1
New PVSystem.PV_196 phases=1 bus1=G2100FO1600_N292502_sec_17.3 kV=0.24 kVA=0.24 irradiance=1 Pmpp=0.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_197 phases=1 bus1=G2100HM3200_N292420_sec_11.3 kV=0.24 kVA=0.6 irradiance=1 Pmpp=0.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_198 phases=1 bus1=G2100HM3200_N292420_sec_19.3 kV=0.24 kVA=0.36 irradiance=1 Pmpp=0.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_199 phases=1 bus1=G2100HM3200_N292420_sec_34.3 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_200 phases=1 bus1=G2100HN5600_N292453_sec_32.3 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_201 phases=1 bus1=G2100HN5600_N292453_sec_50.3 kV=0.24 kVA=0.72 irradiance=1 Pmpp=0.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_202 phases=1 bus1=G2100IL1000_N292412_sec_34.3 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_203 phases=1 bus1=G2100IM6700_N292430_sec_11.3 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_204 phases=1 bus1=G2100IM6700_N292430_sec_27.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_205 phases=1 bus1=G2100IN2700_N292475_sec_29.3 kV=0.24 kVA=0.12 irradiance=1 Pmpp=0.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_206 phases=1 bus1=G2100OM0900_N300535_sec_4.1 kV=0.24 kVA=4.56 irradiance=1 Pmpp=3.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_207 phases=1 bus1=G2100ON6900_N300568_sec_7.1 kV=0.24 kVA=3.8377 irradiance=1 Pmpp=3.1981 %cutin=0.1 %cutout=0.1
New PVSystem.PV_208 phases=1 bus1=G2100QO8900_N300587_sec_2.2 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_209 phases=1 bus1=G2100SO3700_N312462_sec_3.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_210 phases=1 bus1=G2101AC9800_N283938_sec_2.3 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_211 phases=1 bus1=G2101CJ7200_N284194_sec_1.1 kV=0.24 kVA=7.2805 irradiance=1 Pmpp=6.0671 %cutin=0.1 %cutout=0.1
New PVSystem.PV_212 phases=1 bus1=G2101CN3100_N284299_sec_2.1 kV=0.24 kVA=7.32 irradiance=1 Pmpp=6.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_213 phases=1 bus1=G2101DC3900_N283999_sec_1.2 kV=0.24 kVA=8.9597 irradiance=1 Pmpp=7.4664 %cutin=0.1 %cutout=0.1
New PVSystem.PV_214 phases=1 bus1=G2101DG1700_N284117_sec_1.2 kV=0.24 kVA=10.68 irradiance=1 Pmpp=8.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_215 phases=1 bus1=G2101EH3000_N292742_sec_2.2 kV=0.24 kVA=5.9546 irradiance=1 Pmpp=4.9621 %cutin=0.1 %cutout=0.1
New PVSystem.PV_216 phases=1 bus1=G2101EO8900_N292863_sec_2.1 kV=0.24 kVA=2.2665 irradiance=1 Pmpp=1.8887 %cutin=0.1 %cutout=0.1
New PVSystem.PV_217 phases=1 bus1=G2101FC8400_N292612_sec_3.2 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_218 phases=1 bus1=G2101FC9500_N292618_sec_3.1 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_219 phases=1 bus1=G2101FC9500_N292618_sec_9.1 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_220 phases=1 bus1=G2101FJ5700_N292783_sec_4.2 kV=0.24 kVA=7.56 irradiance=1 Pmpp=6.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_221 phases=1 bus1=G2101FM7500_N292827_sec_3.2 kV=0.24 kVA=12.6763 irradiance=1 Pmpp=10.5636 %cutin=0.1 %cutout=0.1
New PVSystem.PV_222 phases=3 conn = delta bus1=G2101GA6800_N292554_sec_7.1.2.3 kV=0.48 kVA=50.4 irradiance=1 Pmpp=42 %cutin=0.1 %cutout=0.1
New PVSystem.PV_223 phases=1 bus1=G2101GD5100_N292637_sec_8.1 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_224 phases=3 conn = delta bus1=G2101GH5200_N292724_sec_1.1.2.3 kV=0.48 kVA=114.84 irradiance=1 Pmpp=95.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_225 phases=1 bus1=G2101GN0600_N292858_sec_1.2 kV=0.24 kVA=12.84 irradiance=1 Pmpp=10.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_226 phases=1 bus1=G2101HD1100_N292645_sec_9.1 kV=0.24 kVA=2.04 irradiance=1 Pmpp=1.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_227 phases=1 bus1=G2101HD1100_N292645_sec_15.1 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_228 phases=1 bus1=G2101IK4600_N300997_sec_3.3 kV=0.24 kVA=9.3405 irradiance=1 Pmpp=7.7837 %cutin=0.1 %cutout=0.1
New PVSystem.PV_229 phases=1 bus1=G2101KA6200_N300623_sec_6.1 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_230 phases=1 bus1=G2101KE3900_N300817_sec_1.1 kV=0.24 kVA=9.6 irradiance=1 Pmpp=8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_231 phases=1 bus1=G2101PA3400_N300633_sec_5.1 kV=0.24 kVA=4.32 irradiance=1 Pmpp=3.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_232 phases=1 bus1=G2101QC7600_N300750_sec_5.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_233 phases=1 bus1=G2101SB6500_N312568_sec_6.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_234 phases=1 bus1=G2101TA3200_N312486_sec_2.2 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_235 phases=1 bus1=G2000TJ2700_N274103_sec_1.3 kV=0.24 kVA=6.36 irradiance=1 Pmpp=5.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_236 phases=1 bus1=G2000XL9500_N283792_sec_1.1 kV=0.24 kVA=3.48 irradiance=1 Pmpp=2.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_237 phases=1 bus1=G2000YM2700_N283830_sec_3.1 kV=0.24 kVA=3.6 irradiance=1 Pmpp=3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_238 phases=1 bus1=G2001RH0400_N274403_sec_4.2 kV=0.24 kVA=10.56 irradiance=1 Pmpp=8.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_239 phases=1 bus1=G2001RH4100_N274394_sec_8.2 kV=0.24 kVA=6.12 irradiance=1 Pmpp=5.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_240 phases=1 bus1=G2001RJ3400_N274458_sec_4.2 kV=0.24 kVA=5.16 irradiance=1 Pmpp=4.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_241 phases=1 bus1=G2001RM4100_N274534_sec_3.2 kV=0.24 kVA=1.5837 irradiance=1 Pmpp=1.3197 %cutin=0.1 %cutout=0.1
New PVSystem.PV_242 phases=1 bus1=G2001SH1900_N1347089_sec_2.1 kV=0.24 kVA=5.76 irradiance=1 Pmpp=4.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_243 phases=1 bus1=G2001SJ5400_N274470_sec_5.1 kV=0.24 kVA=8.603 irradiance=1 Pmpp=7.1691 %cutin=0.1 %cutout=0.1
New PVSystem.PV_244 phases=1 bus1=G2001SL0100_N274540_sec_1.2 kV=0.24 kVA=11.88 irradiance=1 Pmpp=9.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_245 phases=1 bus1=G2001TC6700_N274291_sec_6.3 kV=0.24 kVA=6.6 irradiance=1 Pmpp=5.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_246 phases=1 bus1=G2001TL8100_N274509_sec_2.2 kV=0.24 kVA=8.04 irradiance=1 Pmpp=6.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_247 phases=1 bus1=G2001VA3800_N283914_sec_8.3 kV=0.24 kVA=3.84 irradiance=1 Pmpp=3.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_248 phases=1 bus1=G2001VE0100_N284048_sec_2.3 kV=0.24 kVA=12 irradiance=1 Pmpp=10 %cutin=0.1 %cutout=0.1
New PVSystem.PV_249 phases=1 bus1=G2001XK8300_N284228_sec_2.3 kV=0.24 kVA=9.6 irradiance=1 Pmpp=8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_250 phases=1 bus1=G2100AD9900_N283564_sec_4.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_251 phases=1 bus1=G2100BH6100_N283623_sec_5.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_252 phases=1 bus1=G2100BJ1300_N283735_sec_1.2 kV=0.24 kVA=6.3372 irradiance=1 Pmpp=5.281 %cutin=0.1 %cutout=0.1
New PVSystem.PV_253 phases=1 bus1=G2100BJ7400_N283728_sec_6.2 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_254 phases=1 bus1=G2100CH1800_N1385522_sec_2.3 kV=0.24 kVA=5.64 irradiance=1 Pmpp=4.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_255 phases=1 bus1=G2100CH7400_N283632_sec_24.3 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_256 phases=1 bus1=G2100DL5900_N283794_sec_2.3 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_257 phases=1 bus1=G2100DL9600_N1396879_sec_4.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_258 phases=1 bus1=G2100DM3200_N283818_sec_2.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_259 phases=1 bus1=G2100DN4800_N283861_sec_50.3 kV=0.24 kVA=1.68 irradiance=1 Pmpp=1.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_260 phases=1 bus1=G2100DO7000_N283865_sec_1.3 kV=0.24 kVA=0.96 irradiance=1 Pmpp=0.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_261 phases=1 bus1=G2100EH3700_N292308_sec_12.1 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_262 phases=1 bus1=G2100EN8600_N292479_sec_14.3 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_263 phases=3 conn = delta bus1=G2100FN7600_N292486_sec_2.1.2.3 kV=0.48 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_264 phases=3 conn = delta bus1=G2100GI5400_N292325_sec_4.1.2.3 kV=0.48 kVA=19.68 irradiance=1 Pmpp=16.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_265 phases=3 conn = delta bus1=G2100GM1700_N292446_sec_4.1.2.3 kV=0.48 kVA=0 irradiance=1 Pmpp=0 %cutin=0.1 %cutout=0.1
New PVSystem.PV_266 phases=1 bus1=G2100GM9700_N292423_sec_36.3 kV=0.24 kVA=1.32 irradiance=1 Pmpp=1.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_267 phases=3 conn = delta bus1=G2100HI8200_N292329_sec_2.1.2.3 kV=0.48 kVA=32.4 irradiance=1 Pmpp=27 %cutin=0.1 %cutout=0.1
New PVSystem.PV_268 phases=1 bus1=G2100HM3200_N292420_sec_6.3 kV=0.24 kVA=0.36 irradiance=1 Pmpp=0.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_269 phases=1 bus1=G2100HN5600_N292453_sec_8.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_270 phases=1 bus1=G2100IL1000_N292412_sec_13.3 kV=0.24 kVA=0.48 irradiance=1 Pmpp=0.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_271 phases=1 bus1=G2100IL1000_N292412_sec_15.3 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_272 phases=1 bus1=G2100IL1000_N292412_sec_37.3 kV=0.24 kVA=1.56 irradiance=1 Pmpp=1.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_273 phases=1 bus1=G2100IM6700_N292430_sec_24.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_274 phases=1 bus1=G2100IM6700_N292430_sec_29.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_275 phases=1 bus1=G2100IN2700_N292475_sec_27.3 kV=0.24 kVA=4.08 irradiance=1 Pmpp=3.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_276 phases=1 bus1=G2100IN7700_N292438_sec_3.3 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_277 phases=1 bus1=G2100IN7700_N292438_sec_17.3 kV=0.24 kVA=0.36 irradiance=1 Pmpp=0.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_278 phases=1 bus1=G2100IN7700_N292438_sec_21.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_279 phases=1 bus1=G2100PN0800_N300563_sec_1.1 kV=0.24 kVA=3.48 irradiance=1 Pmpp=2.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_280 phases=1 bus1=G2100PN4000_N300544_sec_1.1 kV=0.24 kVA=3.4489 irradiance=1 Pmpp=2.8741 %cutin=0.1 %cutout=0.1
New PVSystem.PV_281 phases=1 bus1=G2100RL8500_N312282_sec_3.2 kV=0.24 kVA=3.9036 irradiance=1 Pmpp=3.253 %cutin=0.1 %cutout=0.1
New PVSystem.PV_282 phases=1 bus1=G2101AC8800_N283998_sec_1.2 kV=0.24 kVA=6.6 irradiance=1 Pmpp=5.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_283 phases=1 bus1=G2101BD4700_N284017_sec_2.1 kV=0.24 kVA=11.5005 irradiance=1 Pmpp=9.5838 %cutin=0.1 %cutout=0.1
New PVSystem.PV_284 phases=1 bus1=G2101CC0600_N283951_sec_4.3 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_285 phases=1 bus1=G2101CC3700_N283974_sec_3.3 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_286 phases=1 bus1=G2101CI7200_N284177_sec_2.3 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_287 phases=1 bus1=G2101DD6900_N284041_sec_4.2 kV=0.24 kVA=6.24 irradiance=1 Pmpp=5.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_288 phases=1 bus1=G2101DG9100_N292718_sec_3.2 kV=0.24 kVA=4.9655 irradiance=1 Pmpp=4.1379 %cutin=0.1 %cutout=0.1
New PVSystem.PV_289 phases=1 bus1=G2101DL3400_N284236_sec_2.1 kV=0.24 kVA=5.16 irradiance=1 Pmpp=4.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_290 phases=1 bus1=G2101EO8900_N292863_sec_1.1 kV=0.24 kVA=9.48 irradiance=1 Pmpp=7.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_291 phases=1 bus1=G2101FC9500_N292618_sec_14.1 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_292 phases=1 bus1=G2101FL7900_N292821_sec_2.2 kV=0.24 kVA=17.6502 irradiance=1 Pmpp=14.7085 %cutin=0.1 %cutout=0.1
New PVSystem.PV_293 phases=1 bus1=G2101GC3400_N292625_sec_2.1 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_294 phases=1 bus1=G2101GC3400_N292625_sec_6.1 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_295 phases=1 bus1=G2101GD1300_N292637_sec_10.1 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_296 phases=1 bus1=G2101GD1300_N292637_sec_19.1 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_297 phases=1 bus1=G2101GJ5200_N292778_sec_2.2 kV=0.24 kVA=11.52 irradiance=1 Pmpp=9.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_298 phases=1 bus1=G2101HB3800_N292598_sec_6.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_299 phases=1 bus1=G2101HC2500_N292626_sec_3.1 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_300 phases=1 bus1=G2101HI9300_N292770_sec_1.3 kV=0.24 kVA=2.76 irradiance=1 Pmpp=2.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_301 phases=3 conn = delta bus1=G2101JA6700_N1321243_sec_8.1.2.3 kV=0.48 kVA=12 irradiance=1 Pmpp=10 %cutin=0.1 %cutout=0.1
New PVSystem.PV_302 phases=1 bus1=G2101JA8400_N300634_sec_2.1 kV=0.24 kVA=6.4215 irradiance=1 Pmpp=5.3512 %cutin=0.1 %cutout=0.1
New PVSystem.PV_303 phases=1 bus1=G2101KA3900_N300679_sec_3.1 kV=0.24 kVA=4.56 irradiance=1 Pmpp=3.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_304 phases=1 bus1=G2101KF1100_N300827_sec_1.1 kV=0.24 kVA=10.68 irradiance=1 Pmpp=8.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_305 phases=1 bus1=G2101KO9100_N301061_sec_2.3 kV=0.24 kVA=2.16 irradiance=1 Pmpp=1.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_306 phases=1 bus1=G2101PC8800_N300762_sec_7.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_307 phases=1 bus1=G2101RB6300_N312566_sec_1.1 kV=0.24 kVA=7.8 irradiance=1 Pmpp=6.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_308 phases=1 bus1=G2101SB2000_N312551_sec_1.1 kV=0.24 kVA=8.76 irradiance=1 Pmpp=7.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_309 phases=1 bus1=G2102BF5100_N284387_sec_2.1 kV=0.24 kVA=10.08 irradiance=1 Pmpp=8.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_310 phases=1 bus1=G2102CB9700_N284330_sec_4.1 kV=0.24 kVA=1.9149 irradiance=1 Pmpp=1.5957 %cutin=0.1 %cutout=0.1
New PVSystem.PV_311 phases=1 bus1=G2102CC0600_N284343_sec_2.1 kV=0.24 kVA=14.9848 irradiance=1 Pmpp=12.4873 %cutin=0.1 %cutout=0.1
New PVSystem.PV_312 phases=1 bus1=G2000SO9800_N274224_sec_2.3 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_313 phases=1 bus1=G2000UH9800_N283647_sec_2.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_314 phases=1 bus1=G2000WN3300_N283848_sec_2.2 kV=0.24 kVA=10.1352 irradiance=1 Pmpp=8.446 %cutin=0.1 %cutout=0.1
New PVSystem.PV_315 phases=1 bus1=G2000XH4800_N283608_sec_4.2 kV=0.24 kVA=6.24 irradiance=1 Pmpp=5.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_316 phases=1 bus1=G2000XO7000_N283918_sec_1.3 kV=0.24 kVA=4.92 irradiance=1 Pmpp=4.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_317 phases=1 bus1=G2000YI2500_N283673_sec_3.3 kV=0.24 kVA=1.32 irradiance=1 Pmpp=1.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_318 phases=1 bus1=G2000YM7400_N283825_sec_2.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_319 phases=1 bus1=G2001SB8200_N274258_sec_2.3 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_320 phases=1 bus1=G2001TE3800_N274352_sec_1.3 kV=0.24 kVA=4.6469 irradiance=1 Pmpp=3.8724 %cutin=0.1 %cutout=0.1
New PVSystem.PV_321 phases=1 bus1=G2001WB9000_N283924_sec_4.3 kV=0.24 kVA=5.4 irradiance=1 Pmpp=4.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_322 phases=1 bus1=G2001WD4700_N284012_sec_2.3 kV=0.24 kVA=3.84 irradiance=1 Pmpp=3.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_323 phases=1 bus1=G2001WD5300_N284012_sec_1.3 kV=0.24 kVA=7.2 irradiance=1 Pmpp=6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_324 phases=1 bus1=G2001WG9900_N284129_sec_1.3 kV=0.24 kVA=4.92 irradiance=1 Pmpp=4.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_325 phases=1 bus1=G2001XJ9600_N284217_sec_7.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_326 phases=1 bus1=G2001YA0300_N283918_sec_4.3 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_327 phases=1 bus1=G2001YN2300_N284286_sec_1.1 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_328 phases=1 bus1=G2100AF5900_N283577_sec_8.3 kV=0.24 kVA=4.92 irradiance=1 Pmpp=4.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_329 phases=1 bus1=G2100AH8200_N283618_sec_7.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_330 phases=1 bus1=G2100BJ2200_N283714_sec_1.2 kV=0.24 kVA=7.68 irradiance=1 Pmpp=6.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_331 phases=1 bus1=G2100CI1500_N283687_sec_7.2 kV=0.24 kVA=4.9349 irradiance=1 Pmpp=4.1124 %cutin=0.1 %cutout=0.1
New PVSystem.PV_332 phases=1 bus1=G2100DG1300_N283601_sec_1.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_333 phases=1 bus1=G2100DL2300_N283786_sec_1.2 kV=0.24 kVA=9.4165 irradiance=1 Pmpp=7.8471 %cutin=0.1 %cutout=0.1
New PVSystem.PV_334 phases=1 bus1=G2100DL9800_N283744_sec_5.2 kV=0.24 kVA=6.4473 irradiance=1 Pmpp=5.3728 %cutin=0.1 %cutout=0.1
New PVSystem.PV_335 phases=1 bus1=G2100DN4800_N283861_sec_1.3 kV=0.24 kVA=1.8 irradiance=1 Pmpp=1.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_336 phases=1 bus1=G2100DN4800_N283861_sec_16.3 kV=0.24 kVA=2.64 irradiance=1 Pmpp=2.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_337 phases=1 bus1=G2100DN4800_N283861_sec_40.3 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_338 phases=1 bus1=G2100EG8500_N292275_sec_3.3 kV=0.24 kVA=4.92 irradiance=1 Pmpp=4.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_339 phases=1 bus1=G2100EK2800_N292334_sec_8.2 kV=0.24 kVA=5.88 irradiance=1 Pmpp=4.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_340 phases=1 bus1=G2100EM6500_N292425_sec_4.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_341 phases=3 conn = delta bus1=G2100FF2000_N292242_sec_1.1.2.3 kV=0.48 kVA=78 irradiance=1 Pmpp=65 %cutin=0.1 %cutout=0.1
New PVSystem.PV_342 phases=3 conn = delta bus1=G2100FH3200_N292302_sec_7.1.2.3 kV=0.48 kVA=25.56 irradiance=1 Pmpp=21.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_343 phases=3 conn = delta bus1=G2100FJ3800_N292380_sec_1.1.2.3 kV=0.48 kVA=6.84 irradiance=1 Pmpp=5.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_344 phases=1 bus1=G2100FO1600_N292502_sec_8.3 kV=0.24 kVA=2.88 irradiance=1 Pmpp=2.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_345 phases=1 bus1=G2100FO1700_N292522_sec_4.3 kV=0.24 kVA=1.32 irradiance=1 Pmpp=1.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_346 phases=1 bus1=G2100GO6100_N292504_sec_7.1 kV=0.24 kVA=6.6 irradiance=1 Pmpp=5.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_347 phases=1 bus1=G2100HM3200_N292420_sec_9.3 kV=0.24 kVA=0.72 irradiance=1 Pmpp=0.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_348 phases=1 bus1=G2100HM3200_N292420_sec_31.3 kV=0.24 kVA=3.36 irradiance=1 Pmpp=2.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_349 phases=1 bus1=G2100HM3200_N292420_sec_35.3 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_350 phases=3 conn = delta bus1=G2100HN4000_N292484_sec_2.1.2.3 kV=0.48 kVA=14.76 irradiance=1 Pmpp=12.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_351 phases=1 bus1=G2100HN5600_N292453_sec_40.3 kV=0.24 kVA=1.08 irradiance=1 Pmpp=0.9 %cutin=0.1 %cutout=0.1
New PVSystem.PV_352 phases=3 conn = delta bus1=G2100IK6900_N292403_sec_1.1.2.3 kV=0.48 kVA=80.0504 irradiance=1 Pmpp=66.7087 %cutin=0.1 %cutout=0.1
New PVSystem.PV_353 phases=1 bus1=G2100IL1000_N292412_sec_10.3 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_354 phases=1 bus1=G2100IM6700_N292430_sec_31.3 kV=0.24 kVA=1.32 irradiance=1 Pmpp=1.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_355 phases=1 bus1=G2100IM6700_N292430_sec_36.3 kV=0.24 kVA=0.36 irradiance=1 Pmpp=0.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_356 phases=1 bus1=G2100IN2700_N292475_sec_26.3 kV=0.24 kVA=2.52 irradiance=1 Pmpp=2.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_357 phases=1 bus1=G2100IN2700_N292475_sec_34.3 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_358 phases=1 bus1=G2100IN7700_N292438_sec_22.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_359 phases=1 bus1=G2100NL3900_N300503_sec_1.3 kV=0.24 kVA=3.96 irradiance=1 Pmpp=3.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_360 phases=1 bus1=G2100NL6900_N300504_sec_4.1 kV=0.24 kVA=6.96 irradiance=1 Pmpp=5.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_361 phases=1 bus1=G2100OJ3400_N300469_sec_1.2 kV=0.24 kVA=6.9069 irradiance=1 Pmpp=5.7558 %cutin=0.1 %cutout=0.1
New PVSystem.PV_362 phases=1 bus1=G2100ON6900_N300568_sec_1.1 kV=0.24 kVA=3.6 irradiance=1 Pmpp=3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_363 phases=1 bus1=G2100QP2300_N300614_sec_2.1 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_364 phases=1 bus1=G2100RM5200_N312343_sec_3.3 kV=0.24 kVA=4.92 irradiance=1 Pmpp=4.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_365 phases=1 bus1=G2100RN9500_N312395_sec_8.3 kV=0.24 kVA=3.12 irradiance=1 Pmpp=2.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_366 phases=1 bus1=G2101AC1300_N283976_sec_3.2 kV=0.24 kVA=9.84 irradiance=1 Pmpp=8.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_367 phases=1 bus1=G2101BA6700_N283900_sec_4.1 kV=0.24 kVA=5.52 irradiance=1 Pmpp=4.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_368 phases=1 bus1=G2101CB7700_N283923_sec_3.1 kV=0.24 kVA=5.28 irradiance=1 Pmpp=4.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_369 phases=1 bus1=G2101CI1000_N284174_sec_2.3 kV=0.24 kVA=7.4877 irradiance=1 Pmpp=6.2397 %cutin=0.1 %cutout=0.1
New PVSystem.PV_370 phases=1 bus1=G2101CJ2700_N284206_sec_1.1 kV=0.24 kVA=8.64 irradiance=1 Pmpp=7.2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_371 phases=1 bus1=G2101DD6700_N284032_sec_2.1 kV=0.24 kVA=4.2 irradiance=1 Pmpp=3.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_372 phases=1 bus1=G2101ED9700_N292597_sec_6.1 kV=0.24 kVA=10.56 irradiance=1 Pmpp=8.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_373 phases=1 bus1=G2101EN1400_N284291_sec_1.1 kV=0.24 kVA=4.56 irradiance=1 Pmpp=3.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_374 phases=1 bus1=G2101GC9700_N292633_sec_20.1 kV=0.24 kVA=1.56 irradiance=1 Pmpp=1.3 %cutin=0.1 %cutout=0.1
New PVSystem.PV_375 phases=1 bus1=G2101GD5100_N292637_sec_3.1 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_376 phases=3 conn = delta bus1=G2101GE2800_N292678_sec_1.1.2.3 kV=0.48 kVA=78.72 irradiance=1 Pmpp=65.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_377 phases=1 bus1=G2101HB7500_N292585_sec_5.1 kV=0.24 kVA=0.48 irradiance=1 Pmpp=0.4 %cutin=0.1 %cutout=0.1
New PVSystem.PV_378 phases=1 bus1=G2101HD3500_N292652_sec_10.1 kV=0.24 kVA=2.4 irradiance=1 Pmpp=2 %cutin=0.1 %cutout=0.1
New PVSystem.PV_379 phases=1 bus1=G2101HK5000_N292837_sec_2.3 kV=0.24 kVA=5.4 irradiance=1 Pmpp=4.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_380 phases=1 bus1=G2101JG9800_N300850_sec_4.1 kV=0.24 kVA=9.58 irradiance=1 Pmpp=7.9833 %cutin=0.1 %cutout=0.1
New PVSystem.PV_381 phases=1 bus1=G2101KA3900_N300679_sec_6.1 kV=0.24 kVA=3.72 irradiance=1 Pmpp=3.1 %cutin=0.1 %cutout=0.1
New PVSystem.PV_382 phases=1 bus1=G2101OA2300_N300690_sec_6.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_383 phases=1 bus1=G2101OB6500_N300721_sec_9.3 kV=0.24 kVA=3 irradiance=1 Pmpp=2.5 %cutin=0.1 %cutout=0.1
New PVSystem.PV_384 phases=1 bus1=G2101PA3400_N300633_sec_6.1 kV=0.24 kVA=4.44 irradiance=1 Pmpp=3.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_385 phases=1 bus1=G2101PC8800_N300762_sec_1.3 kV=0.24 kVA=1.92 irradiance=1 Pmpp=1.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_386 phases=1 bus1=G2101QA0800_N300664_sec_3.1 kV=0.24 kVA=6.72 irradiance=1 Pmpp=5.6 %cutin=0.1 %cutout=0.1
New PVSystem.PV_387 phases=1 bus1=G2101QC3700_N300767_sec_1.3 kV=0.24 kVA=3.24 irradiance=1 Pmpp=2.7 %cutin=0.1 %cutout=0.1
New PVSystem.PV_388 phases=1 bus1=G2102BF5100_N284387_sec_1.1 kV=0.24 kVA=12.96 irradiance=1 Pmpp=10.8 %cutin=0.1 %cutout=0.1
New PVSystem.PV_389 phases=1 bus1=G2102FF3700_N284394_sec_2.1 kV=0.24 kVA=8.52 irradiance=1 Pmpp=7.1 %cutin=0.1 %cutout=0.1
